
{
    "status": "SIM_REQUEST",
    "3phase": false,
    "is_estimate": false,
    "elements": {
        "Ekibastuz": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":26,            
            "type":"b",
            "in_service":true
        },
        "EGRES-1": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":25,
            "type":"b",
            "in_service":true
        },        
        "Nura": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":325,
            "type":"b",
            "in_service":true
        },
        "Agadyr": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":469,
            "type":"b",
            "in_service":true
        },
        "UKGRES": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":900,
            "type":"b",
            "in_service":true
        },
        "Almaty": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":902,
            "type":"b",
            "in_service":true
        }, 
        "Alma": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":938,
            "type":"b",
            "in_service":true
        },
        "Shu": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":9932,
            "type":"b",
            "in_service":true
        },
        "Frunze": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":2919,
            "type":"b",
            "in_service":true
        },
        "Zhambyl": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":800,
            "type":"b",
            "in_service":true
        },

        "Shymkent": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":830,
            "type":"b",
            "in_service":true
        },
        "Semey": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":980,
            "type":"b",
            "in_service":true
        },

        "Aktogay": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":986,
            "type":"b",
            "in_service":true
        },

        "Taldykorgan": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":987,
            "type":"b",
            "in_service":true
        },
        "Usti-Kamenogorsk": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":240,
            "type":"b",
            "in_service":true
        },

        "TashGRES": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":224,
            "type":"b",
            "in_service":true
        },

        "CGPP": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":129,
            "type":"b",
            "in_service":true
        },

        "EEC": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":31,
            "type":"b",
            "in_service":true
        },
        "Rubtsovsk": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":1621,
            "type":"b",
            "in_service":true
        },

        "Altai": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":1660,
            "type":"b",
            "in_service":true
        },
        "Semey_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":981,
            "type":"b",
            "in_service":true
        },
        "EEC_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":33,
            "type":"b",
            "in_service":true
        },

        "EGRES-1_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":39,
            "type":"b",
            "in_service":true
        },
        "CGPP_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":130,
            "type":"b",
            "in_service":true
        },

        "Oskarovka-220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":306,
            "type":"b",
            "in_service":true
        },
        "Nura_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":310,
            "type":"b",
            "in_service":true
        },
        "Agadyr_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":468,
            "type":"b",
            "in_service":true
        },
        "UKGRES_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":901,
            "type":"b",
            "in_service":true
        },
        "Shu_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":932,
            "type":"b",
            "in_service":true
        },
        "Glavnaya_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":1916,
            "type":"b",
            "in_service":true
        },
        "Taldykorgan_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":988,
            "type":"b",
            "in_service":true
        },
        "Zapadnaya_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":918,
            "type":"b",
            "in_service":true
        },
        "Kemin_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":2952,
            "type":"b",
            "in_service":true
        },

        "Frunze_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":2918,
            "type":"b",
            "in_service":true
        },
        "TashGRES_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":2925,
            "type":"b",
            "in_service":true
        },

        "Barnaul": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":1630,
            "type":"b",
            "in_service":true
        },
        "Kokshetau": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":175,
            "type":"b",
            "in_service":true
        },
        "Kostanai": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":590,
            "type":"b",
            "in_service":true
        },
        "Sokol": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":576,
            "type":"b",
            "in_service":true
        },
        "PS-EGPP": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":180,
            "type":"b",
            "in_service":true
        },
        "Sibir": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":1636,
            "type":"b",
            "in_service":true
        },

        "TrGRES": {
            "etype": "bus",
            "vn_kv": 510.0,
            "index":4799,
            "type":"b",
            "in_service":true
        }, 
        "Zhezkazgan": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":480,
            "type":"b",
            "in_service":true
        },

        "CA-1": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":2921,
            "type":"b",
            "in_service":true
        },

        "EGRES-2": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":28,
            "type":"b",
            "in_service":true
        },


        "Zhezkazgan_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":466,
            "type":"b",
            "in_service":true
        },
        
        "Kar.GRES-2": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":355,
            "type":"b",
            "in_service":true
        },
        
        "Mointy_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":475,
            "type":"b",
            "in_service":true
        },
        
        "Balkhashskaya": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":473,
            "type":"b",
            "in_service":true
        },
        
        
        "EGRES-1_bl2": {
            "etype": "bus",
            "vn_kv": 20.0,
            "index":50,
            "type":"b",
            "in_service":true
        },
        
        "Karazhal_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":465,
            "type":"b",
            "in_service":true
        },
        
        "Tashkent": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":63,
            "type":"b",
            "in_service":true
        },
        

        "Avrora": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":147,
            "type":"b",
            "in_service":true
        },
        
        "Tavricheskaya": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":1817,
            "type":"b",
            "in_service":true
        },
        "Irtyshskaya": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":1850,
            "type":"b",
            "in_service":true
        },
        
        "pu_Semey_U-K": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":7201,
            "type":"b",
            "in_service":true
        },

        "pu_EEC_Semey": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":7202,
            "type":"b",
            "in_service":true
        },
        
        "pu_EGRES-1_EEC": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":7203,
            "type":"b",
            "in_service":true
        },
        "pu_CGPP_EGRES-1": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":7204,
            "type":"b",
            "in_service":true
        },
        
        "pu_CGPP_Oskarovka": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":7205,
            "type":"b",
            "in_service":true
        },

        "pu_EGRES-1_Oskarovka": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":7206,
            "type":"b",
            "in_service":true
        },
        
        "pu_KarGRES_Nura": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":7208,
            "type":"b",
            "in_service":true
        },

        "pu_KarGRES_Karazhal": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":7209,
            "type":"b",
            "in_service":true
        },
        
        "pu_KarGRES_Agadyr": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":7210,
            "type":"b",
            "in_service":true
        },
        "pu_KarGRES_Balkhashskaya": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":7211,
            "type":"b",
            "in_service":true
        },
        
        "pu_UkGRES_Shu": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":7212,
            "type":"b",
            "in_service":true
        },
        "pu_Almaty_Alma": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":7213,
            "type":"b",
            "in_service":true
        },
        
        "pu_Glavnaya_Kemin": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":7214,
            "type":"b",
            "in_service":true
        },

        "pu_Frunze_Kemin": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":25,
            "type":"b",
            "in_service":true
        },
        
        "pu_Zhambyl_Shymkent": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":7216,
            "type":"b",
            "in_service":true
        },

        "pu_Glavnaya_Frunze": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":7217,
            "type":"b",
            "in_service":true
        },
        

        "pu_Taldykorgan_Robot": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":7218,
            "type":"b",
            "in_service":true
        },

        "pu_Mointy_UkGRES": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":7219,
            "type":"b",
            "in_service":true
        },
        "pu_Zhezkazgan_Karazhal": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":7221,
            "type":"b",
            "in_service":true
        },

        "Mirgalimsai": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":842,
            "type":"b",
            "in_service":true
        },

        "Ru-6": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":869,
            "type":"b",
            "in_service":true
        },
        "Kyzylorda_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":862,
            "type":"b",
            "in_service":true
        },
        "Kumkol_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":467,
            "type":"b",
            "in_service":true
        },

         "Medeo_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":928,
            "type":"b",
            "in_service":true
        },
        "Koyan-Kos_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":953,
            "type":"b",
            "in_service":true
        },
        "pu_Kyzylorda_Kumkol": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":7227,
            "type":"b",
            "in_service":true
        },
        "Aspara_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":814,
            "type":"b",
            "in_service":true
        },
        "pu_ZhGRES_Frunze": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":7223,
            "type":"b",
            "in_service":true
        },

         "Zhylga_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":839,
            "type":"b",
            "in_service":true
        },
        "pu_Kentau_Zhambyl_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":7224,
            "type":"b",
            "in_service":true
        },
        "Zhanakorgan": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":865,
            "type":"b",
            "in_service":true
        },
        "pu_Ru-6_Kyzylorda": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":7226,
            "type":"b",
            "in_service":true
        },

        "pu_GNPS": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":7228,
            "type":"b",
            "in_service":true
        },

        "pu_KarGRES_Oskarovka": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":25,
            "type":"b",
            "in_service":true
        },


        "PS7-AHBK_110": {
            "etype": "bus",
            "vn_kv": 110.0,
            "index":913,
            "type":"b",
            "in_service":true
        },

         "Shilik_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":911,
            "type":"b",
            "in_service":true
        },
        
        "MoinakGES_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":935,
            "type":"b",
            "in_service":true
        },
        
        "Balkhashskaya_110": {
            "etype": "bus",
            "vn_kv": 110.0,
            "index":472,
            "type":"b",
            "in_service":true
        },
        
        "Kumkol_110": {
            "etype": "bus",
            "vn_kv": 110.0,
            "index":455,
            "type":"b",
            "in_service":true
        },
         "ATETS-3_110": {
            "etype": "bus",
            "vn_kv": 110.0,
            "index":905,
            "type":"b",
            "in_service":true
        },
        
        "Kar.GRES-2_110": {
            "etype": "bus",
            "vn_kv": 110.0,
            "index":356,
            "type":"b",
            "in_service":true
        },
         "Almaty_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":903,
            "type":"b",
            "in_service":true
        },
        
        "Alma_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":939,
            "type":"b",
            "in_service":true
        },
        
        "Robot": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":25,
            "type":"b",
            "in_service":true
        },
        "PS7-AHBK": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":912,
            "type":"b",
            "in_service":true
        },

        "ATETS-3": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":904,
            "type":"b",
            "in_service":true
        },
        "Zhambyl_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":801,
            "type":"b",
            "in_service":true
        },

        "ZhGRES_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":805,
            "type":"b",
            "in_service":true
        },
        "Kentau": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":840,
            "type":"b",
            "in_service":true
        },

        "Shymkent_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":831,
            "type":"b",
            "in_service":true
        },
        "Shymkentskaya": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":843,
            "type":"b",
            "in_service":true
        },
        "EEC_bl5-8": {
            "etype": "bus",
            "vn_kv": 20.0,
            "index":30,
            "type":"b",
            "in_service":true
        },

        "EGRES-1_20": {
            "etype": "bus",
            "vn_kv": 20.0,
            "index":51,
            "type":"b",
            "in_service":true
        },
        
        "EGRES-2_20": {
            "etype": "bus",
            "vn_kv": 20.0,
            "index":60,
            "type":"b",
            "in_service":true
        },
        "Kurgan": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":4727,
            "type":"b",
            "in_service":true
        },

        "Kozirevo": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":4703,
            "type":"b",
            "in_service":true
        },

        "Shagol": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":4782,
            "type":"b",
            "in_service":true
        },

        "Cheliabinsk": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":4705,
            "type":"b",
            "in_service":true
        },

        "UjUrGRES": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":10000,
            "type":"b",
            "in_service":true
        },

        "Sistema-Ural": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":577,
            "type":"b",
            "in_service":true
        },

        "IrGRES": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":4790,
            "type":"b",
            "in_service":true
        },

        "MagnitRF": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":4785,
            "type":"b",
            "in_service":true
        },

        "VityazRF": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":1852,
            "type":"b",
            "in_service":true
        },

        "VoshodRF": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":1853,
            "type":"b",
            "in_service":true
        },
        "Barabinskaya": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":9917,
            "type":"b",
            "in_service":true
        },

        "Zarya": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":1631,
            "type":"b",
            "in_service":true
        },
        





        "ExtGrid": {
            "etype": "ext_grid",
            "bus": "bus4790",   
            "vm_pu": 1.032
        },



        //тут линии должны быть
        "line26_25_1": {
            "etype": "line",
            "from_bus": 26,
            "to_bus": 25,
            "length_km": 1,
            "r_ohm_per_km": 0.31, 
            "x_ohm_per_km": 3.81, 
            "c_nf_per_km": -48.1, 
            "max_i_ka": 10,
            "parallel":1,
            "type": "ol",
            "in_service": true
        },


        "line26_25_2": {
            "etype": "line",
            "from_bus": 26,
            "to_bus": 25,
            "length_km": 1,
            "r_ohm_per_km": 0.25, 
            "x_ohm_per_km": 3.15, 
            "c_nf_per_km": -39.7, 
            "max_i_ka": 10,
            "parallel":2,
            "type": "ol",
            "in_service": true

        },

        "line25_325": {
            "etype": "line",
            "from_bus": 25,
            "to_bus": 325,
            "length_km": 1,
            "r_ohm_per_km": 8.3, 
            "x_ohm_per_km": 78.3, 
            "c_nf_per_km": -1050.0, 
            "max_i_ka": 10,
            "parallel":1,
            "type": "ol",
            "in_service": true            


        },

        
        "line325_469": {
            "etype": "line",
            "from_bus": 325,
            "to_bus": 469,
            "length_km": 1,
            "r_ohm_per_km": 6.86, 
            "x_ohm_per_km": 79.4, 
            "c_nf_per_km": -1001.0, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        
        "line26_469": {
            "etype": "line",
            "from_bus": 26,
            "to_bus": 469,
            "length_km": 1,
            "r_ohm_per_km": 11.6, 
            "x_ohm_per_km": 138.3, 
            "c_nf_per_km": -1757.4, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        "line469_900_1": {
            "etype": "line",
            "from_bus": 469,
            "to_bus": 900,
            "length_km": 1,
            "r_ohm_per_km": 12.7, 
            "x_ohm_per_km": 115.6, 
            "c_nf_per_km": -1526, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line469_900_2": {
            "etype": "line",
            "from_bus": 469,
            "to_bus": 900,
            "length_km": 1,
            "r_ohm_per_km": 11.5, 
            "x_ohm_per_km": 118.41, 
            "c_nf_per_km": -1447.2, 
            "max_i_ka": 10,
            "parallel":2,
            "in_service": true,
            "type": "ol"


        },


        "line900_902": {
            "etype": "line",
            "from_bus": 900,
            "to_bus": 902,
            "length_km": 1,
            "r_ohm_per_km": 9.35, 
            "x_ohm_per_km": 85, 
            "c_nf_per_km": -1125, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line900_938": {
            "etype": "line",
            "from_bus": 900,
            "to_bus": 938,
            "length_km": 1,
            "r_ohm_per_km": 9.2, 
            "x_ohm_per_km": 98.2, 
            "c_nf_per_km": -1148, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        "line900_9932": {
            "etype": "line",
            "from_bus": 900,
            "to_bus": 9932,
            "length_km": 1,
            "r_ohm_per_km": 5.2, 
            "x_ohm_per_km": 63.6, 
            "c_nf_per_km": -788, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line902_9932": {
            "etype": "line",
            "from_bus": 902,
            "to_bus": 9932,
            "length_km": 1,
            "r_ohm_per_km": 7.1, 
            "x_ohm_per_km": 72.41, 
            "c_nf_per_km": -911, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        "line902_938": {
            "etype": "line",
            "from_bus": 902,
            "to_bus": 938,
            "length_km": 1,
            "r_ohm_per_km": 1.8, 
            "x_ohm_per_km": 19.5, 
            "c_nf_per_km": -227.5, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line9932_2919": {
            "etype": "line",
            "from_bus": 9932,
            "to_bus": 2919,
            "length_km": 1,
            "r_ohm_per_km": 2.82, 
            "x_ohm_per_km": 28.85, 
            "c_nf_per_km": -362, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        "line2919_800": {
            "etype": "line",
            "from_bus": 2919,
            "to_bus": 800,
            "length_km": 1,
            "r_ohm_per_km": 4.1, 
            "x_ohm_per_km": 51.6, 
            "c_nf_per_km": -612, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line980_26": {
            "etype": "line",
            "from_bus": 980,
            "to_bus": 26,
            "length_km": 1,
            "r_ohm_per_km": 10.1, 
            "x_ohm_per_km": 122.52, 
            "c_nf_per_km": -1523.8, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        "line980_986": {
            "etype": "line",
            "from_bus": 26,
            "to_bus": 25,
            "length_km": 1,
            "r_ohm_per_km": 9.84, 
            "x_ohm_per_km": 120.42, 
            "c_nf_per_km": -1424.6, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line986_987": {
            "etype": "line",
            "from_bus": 986,
            "to_bus": 987,
            "length_km": 1,
            "r_ohm_per_km": 8.33, 
            "x_ohm_per_km": 88.52, 
            "c_nf_per_km": -1034.7, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        "line987_938": {
            "etype": "line",
            "from_bus": 987,
            "to_bus": bus938,
            "length_km": 1,
            "r_ohm_per_km": 5.91, 
            "x_ohm_per_km": 62.76, 
            "c_nf_per_km": -733.6, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line980_240": {
            "etype": "line",
            "from_bus": 980,
            "to_bus": 240,
            "length_km": 1,
            "r_ohm_per_km": 5.72, 
            "x_ohm_per_km": 58.55, 
            "c_nf_per_km": -720.8, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        "line224_830": {
            "etype": "line",
            "from_bus": 224,
            "to_bus": 830,
            "length_km": 1,
            "r_ohm_per_km": 3, 
            "x_ohm_per_km": 32.5, 
            "c_nf_per_km": -455, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line25_129": {
            "etype": "line",
            "from_bus": 25,
            "to_bus": 129,
            "length_km": 1,
            "r_ohm_per_km": 7.3, 
            "x_ohm_per_km": 89.75, 
            "c_nf_per_km": -1061.7, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line25_31": {
            "etype": "line",
            "from_bus": 26,
            "to_bus": 25,
            "length_km": 1,
            "r_ohm_per_km": 3.05, 
            "x_ohm_per_km": 36.64, 
            "c_nf_per_km": -462.8, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line31_1621": {
            "etype": "line",
            "from_bus": 31,
            "to_bus": 1621,
            "length_km": 1,
            "r_ohm_per_km": 10.25, 
            "x_ohm_per_km": 98.5, 
            "c_nf_per_km": -1290, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        "line1621_240": {
            "etype": "line",
            "from_bus": 1621,
            "to_bus": 240,
            "length_km": 1,
            "r_ohm_per_km": 4.34, 
            "x_ohm_per_km": 44.02, 
            "c_nf_per_km": -560, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line932_1916": {
            "etype": "line",
            "from_bus": 932,
            "to_bus": 1916,
            "length_km": 1,
            "r_ohm_per_km": 16.8, 
            "x_ohm_per_km": 72, 
            "c_nf_per_km": -470, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        "line1916_903": {
            "etype": "line",
            "from_bus": 1916,
            "to_bus": 903,
            "length_km": 1,
            "r_ohm_per_km": 19, 
            "x_ohm_per_km": 82, 
            "c_nf_per_km": -525, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line918_2952": {
            "etype": "line",
            "from_bus": 918,
            "to_bus": 2952,
            "length_km": 1,
            "r_ohm_per_km": 9.27, 
            "x_ohm_per_km": 40.58, 
            "c_nf_per_km": -249.7, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line1660_1630_1": {
            "etype": "line",
            "from_bus": 1660,
            "to_bus": 1630,
            "length_km": 1,
            "r_ohm_per_km": 0.26, 
            "x_ohm_per_km": 2.64, 
            "c_nf_per_km": -33.1, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line1630_1621": {
            "etype": "line",
            "from_bus": 1630,
            "to_bus": 1621,
            "length_km": 1,
            "r_ohm_per_km": 10.3, 
            "x_ohm_per_km": 105, 
            "c_nf_per_km": -1371, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        "line26_175": {
            "etype": "line",
            "from_bus": 26,
            "to_bus": 175,
            "length_km": 1,
            "r_ohm_per_km": 6.05, 
            "x_ohm_per_km": 132.7, 
            "c_nf_per_km": -2188, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line175_590": {
            "etype": "line",
            "from_bus": 175,
            "to_bus": 590,
            "length_km": 1,
            "r_ohm_per_km": 5.02, 
            "x_ohm_per_km": 106.96, 
            "c_nf_per_km": -1747, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line590_576": {
            "etype": "line",
            "from_bus": 590,
            "to_bus": 576,
            "length_km": 1,
            "r_ohm_per_km": 1.3, 
            "x_ohm_per_km": 13.6, 
            "c_nf_per_km": -159, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line129_180": {
            "etype": "line",
            "from_bus": 129,
            "to_bus": 180,
            "length_km": 1,
            "r_ohm_per_km": 11.12, 
            "x_ohm_per_km": 113.36, 
            "c_nf_per_km": -1429, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line180_576": {
            "etype": "line",
            "from_bus": 180,
            "to_bus": 576,
            "length_km": 1,
            "r_ohm_per_km": 8.8, 
            "x_ohm_per_km": 80, 
            "c_nf_per_km": -1068, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line576_577": {
            "etype": "line",
            "from_bus": 576,
            "to_bus": 577,
            "length_km": 1,
            "r_ohm_per_km": 4.7, 
            "x_ohm_per_km": 53.5, 
            "c_nf_per_km": -668, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line1660_1631": {
            "etype": "line",
            "from_bus": 1660,
            "to_bus": 1631,
            "length_km": 1,
            "r_ohm_per_km": 5.46, 
            "x_ohm_per_km": 50.12, 
            "c_nf_per_km": -662, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line469_480": {
            "etype": "line",
            "from_bus": 469,
            "to_bus": 480,
            "length_km": 1,
            "r_ohm_per_km": 12.6, 
            "x_ohm_per_km": 123, 
            "c_nf_per_km": -1536, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line1660_1630_2": {
            "etype": "line",
            "from_bus": 1660,
            "to_bus": 1630,
            "length_km": 1,
            "r_ohm_per_km": 0.19, 
            "x_ohm_per_km": 1.97, 
            "c_nf_per_km": -24.7, 
            "max_i_ka": 10,
            "parallel":2,
            "in_service": true,
            "type": "ol"


        },

        
        "line28_26_1": {
            "etype": "line",
            "from_bus": 28,
            "to_bus": 26,
            "length_km": 1,
            "r_ohm_per_km": 0.81, 
            "x_ohm_per_km": 11.75, 
            "c_nf_per_km": -103.7, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line28_26_2": {
            "etype": "line",
            "from_bus": 28,
            "to_bus": 26,
            "length_km": 1,
            "r_ohm_per_km": 0.31, 
            "x_ohm_per_km": 3.81, 
            "c_nf_per_km": -48.1, 
            "max_i_ka": 10,
            "parallel":2,
            "in_service": true,
            "type": "ol"


        },


        "line904_939": {
            "etype": "line",
            "from_bus": 904,
            "to_bus": 939,
            "length_km": 1,
            "r_ohm_per_km": 0.75, 
            "x_ohm_per_km": 5.35, 
            "c_nf_per_km": -142, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line912_953": {
            "etype": "line",
            "from_bus": 912,
            "to_bus": 953,
            "length_km": 1,
            "r_ohm_per_km": 0.57, 
            "x_ohm_per_km": 3.15, 
            "c_nf_per_km": -81, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line918_912": {
            "etype": "line",
            "from_bus": 918,
            "to_bus": 912,
            "length_km": 1,
            "r_ohm_per_km": 5, 
            "x_ohm_per_km": 20, 
            "c_nf_per_km": -154, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

 

        "line939_907": {
            "etype": "line",
            "from_bus": 939,
            "to_bus": 907,
            "length_km": 1,
            "r_ohm_per_km": 2.1, 
            "x_ohm_per_km": 14.2, 
            "c_nf_per_km": -93.9, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line903_904": {
            "etype": "line",
            "from_bus": 903,
            "to_bus": 904,
            "length_km": 1,
            "r_ohm_per_km": 7, 
            "x_ohm_per_km": 30.15, 
            "c_nf_per_km": -194, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line468_473": {
            "etype": "line",
            "from_bus": 468,
            "to_bus": 473,
            "length_km": 1,
            "r_ohm_per_km": 23.67, 
            "x_ohm_per_km": 99.68, 
            "c_nf_per_km": -640.1, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line473_475": {
            "etype": "line",
            "from_bus": 473,
            "to_bus": 475,
            "length_km": 1,
            "r_ohm_per_km": 16.46, 
            "x_ohm_per_km": 70.14, 
            "c_nf_per_km": -446.7, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line475_468": {
            "etype": "line",
            "from_bus": 475,
            "to_bus": 468,
            "length_km": 1,
            "r_ohm_per_km": 12.8, 
            "x_ohm_per_km": 54.2, 
            "c_nf_per_km": -349.8, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line224_63": {
            "etype": "line",
            "from_bus": 224,
            "to_bus": 63,
            "length_km": 1,
            "r_ohm_per_km": 0.45, 
            "x_ohm_per_km": 5.81, 
            "c_nf_per_km": -65, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line175_147": {
            "etype": "line",
            "from_bus": 175,
            "to_bus": 147,
            "length_km": 1,
            "r_ohm_per_km": 5, 
            "x_ohm_per_km": 49.9, 
            "c_nf_per_km": -613, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line147_1817": {
            "etype": "line",
            "from_bus": 147,
            "to_bus": 1817,
            "length_km": 1,
            "r_ohm_per_km": 11.47, 
            "x_ohm_per_km": 87.78, 
            "c_nf_per_km": -1080, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

     
        "line25_1817": {
            "etype": "line",
            "from_bus": 25,
            "to_bus": 1817,
            "length_km": 1,
            "r_ohm_per_km": 0.31, 
            "x_ohm_per_km": 3.81, 
            "c_nf_per_km": -48.1, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line31_1850": {
            "etype": "line",
            "from_bus": 31,
            "to_bus": 1850,
            "length_km": 1,
            "r_ohm_per_km": 7.62, 
            "x_ohm_per_km": 76.8, 
            "c_nf_per_km": -953, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line1817_1850": {
            "etype": "line",
            "from_bus": 1817,
            "to_bus": 1850,
            "length_km": 1,
            "r_ohm_per_km": 3.42, 
            "x_ohm_per_km": 35.28, 
            "c_nf_per_km": -438, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line241_7201": {
            "etype": "line",
            "from_bus": 241,
            "to_bus": 7201,
            "length_km": 1,
            "r_ohm_per_km": 3.08, 
            "x_ohm_per_km": 24.27, 
            "c_nf_per_km": -598, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line981_7201": {
            "etype": "line",
            "from_bus": 981,
            "to_bus": 7201,
            "length_km": 1,
            "r_ohm_per_km": 3.08, 
            "x_ohm_per_km": 24.27, 
            "c_nf_per_km": -598, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line981_7202": {
            "etype": "line",
            "from_bus": 981,
            "to_bus": 7202,
            "length_km": 1,
            "r_ohm_per_km": 4.95, 
            "x_ohm_per_km": 52.49, 
            "c_nf_per_km": -634, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line33_7202": {
            "etype": "line",
            "from_bus": 33,
            "to_bus": 7202,
            "length_km": 1,
            "r_ohm_per_km": 4.94, 
            "x_ohm_per_km": 52.48, 
            "c_nf_per_km": -634, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line33_7203": {
            "etype": "line",
            "from_bus": 33,
            "to_bus": 7203,
            "length_km": 1,
            "r_ohm_per_km": 4.43, 
            "x_ohm_per_km": 18.78, 
            "c_nf_per_km": -549.2, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line39_7203": {
            "etype": "line",
            "from_bus": 39,
            "to_bus": 7203,
            "length_km": 1,
            "r_ohm_per_km": 4.43, 
            "x_ohm_per_km": 18.78, 
            "c_nf_per_km": -549.2, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line39_7204": {
            "etype": "line",
            "from_bus": 39,
            "to_bus": 7204,
            "length_km": 1,
            "r_ohm_per_km": 13.62, 
            "x_ohm_per_km": 60.63, 
            "c_nf_per_km": -643.5, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line130_7204": {
            "etype": "line",
            "from_bus": 130,
            "to_bus": 7204,
            "length_km": 1,
            "r_ohm_per_km": 13.62, 
            "x_ohm_per_km": 60.63, 
            "c_nf_per_km": -643.5, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line130_7205": {
            "etype": "line",
            "from_bus": 130,
            "to_bus": 7205,
            "length_km": 1,
            "r_ohm_per_km": 2.87, 
            "x_ohm_per_km": 11.53, 
            "c_nf_per_km": -648.6, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line306_7205": {
            "etype": "line",
            "from_bus": 306,
            "to_bus": 7205,
            "length_km": 1,
            "r_ohm_per_km": 2.86, 
            "x_ohm_per_km": 11.52, 
            "c_nf_per_km": -648.6, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line39_7206": {
            "etype": "line",
            "from_bus": 39,
            "to_bus": 7206,
            "length_km": 1,
            "r_ohm_per_km": 17.40, 
            "x_ohm_per_km": 68.48, 
            "c_nf_per_km": -441.1, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line306_7206": {
            "etype": "line",
            "from_bus": 306,
            "to_bus": 7206,
            "length_km": 1,
            "r_ohm_per_km": 17.40, 
            "x_ohm_per_km": 68.48, 
            "c_nf_per_km": -441.1, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line310_7208": {
            "etype": "line",
            "from_bus": 310,
            "to_bus": 7208,
            "length_km": 1,
            "r_ohm_per_km": 2.68, 
            "x_ohm_per_km": 10.53, 
            "c_nf_per_km": -269.5, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },"line355_7208": {
            "etype": "line",
            "from_bus": 355,
            "to_bus": 7208,
            "length_km": 1,
            "r_ohm_per_km": 2.68, 
            "x_ohm_per_km": 10.52, 
            "c_nf_per_km": -269.5, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line355_7209": {
            "etype": "line",
            "from_bus": 355,
            "to_bus": 7209,
            "length_km": 1,
            "r_ohm_per_km": 12.80, 
            "x_ohm_per_km": 51.65, 
            "c_nf_per_km": -313.3, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line465_7209": {
            "etype": "line",
            "from_bus": 465,
            "to_bus": 7209,
            "length_km": 1,
            "r_ohm_per_km": 12.80, 
            "x_ohm_per_km": 51.65, 
            "c_nf_per_km": -313.3, 
            "max_i_ka": 10,
            "in_service": true,
            "type": "ol"


        },

        
        "line355_7210": {
            "etype": "line",
            "from_bus": 355,
            "to_bus": 7210,
            "length_km": 1,
            "r_ohm_per_km": 9.01, 
            "x_ohm_per_km": 36.57, 
            "c_nf_per_km": -230.2, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line468_7210": {
            "etype": "line",
            "from_bus": 468,
            "to_bus": 7210,
            "length_km": 1,
            "r_ohm_per_km": 9.01, 
            "x_ohm_per_km": 36.56, 
            "c_nf_per_km": -230.2, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line355_7211": {
            "etype": "line",
            "from_bus": 355,
            "to_bus": 7211,
            "length_km": 1,
            "r_ohm_per_km": 20.28, 
            "x_ohm_per_km": 81.25, 
            "c_nf_per_km": -498.7, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line473_7211": {
            "etype": "line",
            "from_bus": 473,
            "to_bus": 7211,
            "length_km": 1,
            "r_ohm_per_km": 20.28, 
            "x_ohm_per_km": 81.25, 
            "c_nf_per_km": -498.7, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line901_7212": {
            "etype": "line",
            "from_bus": 901,
            "to_bus": 7212,
            "length_km": 1,
            "r_ohm_per_km": 11.97, 
            "x_ohm_per_km": 53.21, 
            "c_nf_per_km": -328, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line932_7212": {
            "etype": "line",
            "from_bus": 932,
            "to_bus": 7212,
            "length_km": 1,
            "r_ohm_per_km": 11.97, 
            "x_ohm_per_km": 53.21, 
            "c_nf_per_km": -328, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        
        "line903_7213": {
            "etype": "line",
            "from_bus": 903,
            "to_bus": 7213,
            "length_km": 1,
            "r_ohm_per_km": 3.98, 
            "x_ohm_per_km": 16.95, 
            "c_nf_per_km": -1900.5, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line939_7213": {
            "etype": "line",
            "from_bus": 939,
            "to_bus": 7213,
            "length_km": 1,
            "r_ohm_per_km": 3.98, 
            "x_ohm_per_km": 16.95, 
            "c_nf_per_km": -1900.5, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line1916_7214": {
            "etype": "line",
            "from_bus": 1916,
            "to_bus": 7214,
            "length_km": 1,
            "r_ohm_per_km": 5.82, 
            "x_ohm_per_km": 25.07, 
            "c_nf_per_km": -161, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line2952_7214": {
            "etype": "line",
            "from_bus": 2952,
            "to_bus": 7214,
            "length_km": 1,
            "r_ohm_per_km": 5.82, 
            "x_ohm_per_km": 25.07, 
            "c_nf_per_km": -161, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line2952_7215": {
            "etype": "line",
            "from_bus": 2952,
            "to_bus": 7215,
            "length_km": 1,
            "r_ohm_per_km": 10.83, 
            "x_ohm_per_km": 46.63, 
            "c_nf_per_km": -598.9, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line2918_7215": {
            "etype": "line",
            "from_bus": 2918,
            "to_bus": 7215,
            "length_km": 1,
            "r_ohm_per_km": 10.83, 
            "x_ohm_per_km": 46.63, 
            "c_nf_per_km": -598.9, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line801_7216": {
            "etype": "line",
            "from_bus": 801,
            "to_bus": 7216,
            "length_km": 1,
            "r_ohm_per_km": 5.4, 
            "x_ohm_per_km": 21.46, 
            "c_nf_per_km": -554, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line831_7216": {
            "etype": "line",
            "from_bus": 831,
            "to_bus": 7216,
            "length_km": 1,
            "r_ohm_per_km": 5.4, 
            "x_ohm_per_km": 21.46, 
            "c_nf_per_km": -554, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line2918_7217": {
            "etype": "line",
            "from_bus": 2918,
            "to_bus": 7217,
            "length_km": 1,
            "r_ohm_per_km": 5.55, 
            "x_ohm_per_km": 23.35, 
            "c_nf_per_km": -213.5, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line1916_7217": {
            "etype": "line",
            "from_bus": 1916,
            "to_bus": 7217,
            "length_km": 1,
            "r_ohm_per_km": 5.55, 
            "x_ohm_per_km": 23.35, 
            "c_nf_per_km": -213.5, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        "line907_7218": {
            "etype": "line",
            "from_bus": 907,
            "to_bus": 7218,
            "length_km": 1,
            "r_ohm_per_km": 5, 
            "x_ohm_per_km": 22.18, 
            "c_nf_per_km": -561.5, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        "line988_7218": {
            "etype": "line",
            "from_bus": 988,
            "to_bus": 7218,
            "length_km": 1,
            "r_ohm_per_km": 5, 
            "x_ohm_per_km": 22.18, 
            "c_nf_per_km": -561.5, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        "line475_7219": {
            "etype": "line",
            "from_bus": 475,
            "to_bus": 7219,
            "length_km": 1,
            "r_ohm_per_km": 13.25, 
            "x_ohm_per_km": 57.57, 
            "c_nf_per_km": -367.7, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        "line901_7219": {
            "etype": "line",
            "from_bus": 901,
            "to_bus": 7219,
            "length_km": 1,
            "r_ohm_per_km": 13.24, 
            "x_ohm_per_km": 57.56, 
            "c_nf_per_km": -367.7, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        "line465_468": {
            "etype": "line",
            "from_bus": 465,
            "to_bus": 468,
            "length_km": 1,
            "r_ohm_per_km": 16.4, 
            "x_ohm_per_km": 71.77, 
            "c_nf_per_km": -441.7, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        "line465_7221": {
            "etype": "line",
            "from_bus": 465,
            "to_bus": 7221,
            "length_km": 1,
            "r_ohm_per_km": 7.68, 
            "x_ohm_per_km": 29.92, 
            "c_nf_per_km": -862.2, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        "line466_7221": {
            "etype": "line",
            "from_bus": 466,
            "to_bus": 7221,
            "length_km": 1,
            "r_ohm_per_km": 7.68, 
            "x_ohm_per_km": 29.92, 
            "c_nf_per_km": -862.2, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        "line903_907": {
            "etype": "line",
            "from_bus": 903,
            "to_bus": 907,
            "length_km": 1,
            "r_ohm_per_km": 7.71, 
            "x_ohm_per_km": 33.81, 
            "c_nf_per_km": -208, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },



        "line831_7228": {
            "etype": "line",
            "from_bus": 831,
            "to_bus": 7228,
            "length_km": 1,
            "r_ohm_per_km": 4.15, 
            "x_ohm_per_km": 18.15, 
            "c_nf_per_km": -111.7, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line840_869": {
            "etype": "line",
            "from_bus": 840,
            "to_bus": 869,
            "length_km": 1,
            "r_ohm_per_km": 21.97, 
            "x_ohm_per_km": 85.81, 
            "c_nf_per_km": -567.9, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


         "line869_7226": {
            "etype": "line",
            "from_bus": 869,
            "to_bus": 7226,
            "length_km": 1,
            "r_ohm_per_km": 3.86, 
            "x_ohm_per_km": 15.06, 
            "c_nf_per_km": -424.1, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line862_7227": {
            "etype": "line",
            "from_bus": 862,
            "to_bus": 7227,
            "length_km": 1,
            "r_ohm_per_km": 27.39, 
            "x_ohm_per_km": 107.65, 
            "c_nf_per_km": -719.2, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line466_467": {
            "etype": "line",
            "from_bus": 466,
            "to_bus": 467,
            "length_km": 1,
            "r_ohm_per_km": 11.61, 
            "x_ohm_per_km": 48.98, 
            "c_nf_per_km": -1258.3, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line928_904": {
            "etype": "line",
            "from_bus": 928,
            "to_bus": 904,
            "length_km": 1,
            "r_ohm_per_km": 0.33, 
            "x_ohm_per_km": 1.49, 
            "c_nf_per_km": -9.2, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line903_928": {
            "etype": "line",
            "from_bus": 903,
            "to_bus": 928,
            "length_km": 1,
            "r_ohm_per_km": 70.1, 
            "x_ohm_per_km": 31.31, 
            "c_nf_per_km": -193, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line953_904": {
            "etype": "line",
            "from_bus": 953,
            "to_bus": 904,
            "length_km": 1,
            "r_ohm_per_km": 0.43, 
            "x_ohm_per_km": 2.38, 
            "c_nf_per_km": -61, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line467_7227": {
            "etype": "line",
            "from_bus": 467,
            "to_bus": 7227,
            "length_km": 1,
            "r_ohm_per_km": 27.39, 
            "x_ohm_per_km": 107.65, 
            "c_nf_per_km": -719.2, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line801_805": {
            "etype": "line",
            "from_bus": 801,
            "to_bus": 805,
            "length_km": 1,
            "r_ohm_per_km": 1.45, 
            "x_ohm_per_km": 5.71, 
            "c_nf_per_km": -324.9, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line932_814": {
            "etype": "line",
            "from_bus": 932,
            "to_bus": 814,
            "length_km": 1,
            "r_ohm_per_km": 1.30, 
            "x_ohm_per_km": 6, 
            "c_nf_per_km": -37, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line814_805": {
            "etype": "line",
            "from_bus": 814,
            "to_bus": 805,
            "length_km": 1,
            "r_ohm_per_km": 21.9, 
            "x_ohm_per_km": 86.36, 
            "c_nf_per_km": -571.2, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line7223_805": {
            "etype": "line",
            "from_bus": 7223,
            "to_bus": 805,
            "length_km": 1,
            "r_ohm_per_km": 9.89, 
            "x_ohm_per_km": 37.13, 
            "c_nf_per_km": -258.1, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line7223_2918": {
            "etype": "line",
            "from_bus": 7223,
            "to_bus": 2918,
            "length_km": 1,
            "r_ohm_per_km": 9.89, 
            "x_ohm_per_km": 37.13, 
            "c_nf_per_km": -258.1, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line839_843": {
            "etype": "line",
            "from_bus": 839,
            "to_bus": 843,
            "length_km": 1,
            "r_ohm_per_km": 6.55, 
            "x_ohm_per_km": 41.4, 
            "c_nf_per_km": -279.3, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

         "line839_7225": {
            "etype": "line",
            "from_bus": 839,
            "to_bus": 7225,
            "length_km": 1,
            "r_ohm_per_km": 9.98, 
            "x_ohm_per_km": 39.67, 
            "c_nf_per_km": -259.9, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line839_2925": {
            "etype": "line",
            "from_bus": 839,
            "to_bus": 2925,
            "length_km": 1,
            "r_ohm_per_km": 5.02, 
            "x_ohm_per_km": 31.85, 
            "c_nf_per_km": -212.9, 
            "max_i_ka": 10,
            "in_service": true,
            "type": "ol"


        },

        "line2925_843": {
            "etype": "line",
            "from_bus": 2925,
            "to_bus": 843,
            "length_km": 1,
            "r_ohm_per_km": 8.58, 
            "x_ohm_per_km": 52.04, 
            "c_nf_per_km": -361.2, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line831_843": {
            "etype": "line",
            "from_bus": 831,
            "to_bus": 843,
            "length_km": 1,
            "r_ohm_per_km": 1.72, 
            "x_ohm_per_km": 10.75, 
            "c_nf_per_km": -76.6, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line842_843": {
            "etype": "line",
            "from_bus": 842,
            "to_bus": 843,
            "length_km": 1,
            "r_ohm_per_km": 19.7, 
            "x_ohm_per_km": 79.3, 
            "c_nf_per_km": -474.2, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line842_840": {
            "etype": "line",
            "from_bus": 842,
            "to_bus": 840,
            "length_km": 1,
            "r_ohm_per_km": 2.16, 
            "x_ohm_per_km": 8.4, 
            "c_nf_per_km": -54.1, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line840_7224": {
            "etype": "line",
            "from_bus": 840,
            "to_bus": 7224,
            "length_km": 1,
            "r_ohm_per_km": 13.39, 
            "x_ohm_per_km": 52.29, 
            "c_nf_per_km": -488.6, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line7224_801": {
            "etype": "line",
            "from_bus": 7224,
            "to_bus": 801,
            "length_km": 1,
            "r_ohm_per_km": 13.9, 
            "x_ohm_per_km": 52.29, 
            "c_nf_per_km": -488.6, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line2919_2921": {
            "etype": "line",
            "from_bus": 2919,
            "to_bus": 2921,
            "length_km": 1,
            "r_ohm_per_km": 7.1, 
            "x_ohm_per_km": 64.2, 
            "c_nf_per_km": -812, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line865_842": {
            "etype": "line",
            "from_bus": 865,
            "to_bus": 842,
            "length_km": 1,
            "r_ohm_per_km": 12.53, 
            "x_ohm_per_km": 48.14, 
            "c_nf_per_km": -317, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line865_869": {
            "etype": "line",
            "from_bus": 865,
            "to_bus": 869,
            "length_km": 1,
            "r_ohm_per_km": 7.21, 
            "x_ohm_per_km": 28.31, 
            "c_nf_per_km": -185.8, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        "line831_7225": {
            "etype": "line",
            "from_bus": 831,
            "to_bus": 7225,
            "length_km": 1,
            "r_ohm_per_km": 9.98, 
            "x_ohm_per_km": 39.68, 
            "c_nf_per_km": -259.9, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line862_7226": {
            "etype": "line",
            "from_bus": 862,
            "to_bus": 7226,
            "length_km": 1,
            "r_ohm_per_km": 3.86, 
            "x_ohm_per_km": 15.06, 
            "c_nf_per_km": -424.1, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        "line7228_840": {
            "etype": "line",
            "from_bus": 7228,
            "to_bus": 840,
            "length_km": 1,
            "r_ohm_per_km": 20.27, 
            "x_ohm_per_km": 88.72, 
            "c_nf_per_km": -546, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line306_7229": {
            "etype": "line",
            "from_bus": 306,
            "to_bus": 7229,
            "length_km": 1,
            "r_ohm_per_km": 8.88, 
            "x_ohm_per_km": 38.87, 
            "c_nf_per_km": -239.2, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line355_7229": {
            "etype": "line",
            "from_bus": 355,
            "to_bus": 7229,
            "length_km": 1,
            "r_ohm_per_km": 3.53, 
            "x_ohm_per_km": 15.44, 
            "c_nf_per_km": -95, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        "line939_911": {
            "etype": "line",
            "from_bus": 939,
            "to_bus": 911,
            "length_km": 1,
            "r_ohm_per_km": 12, 
            "x_ohm_per_km": 52.7, 
            "c_nf_per_km": -324, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line935_911": {
            "etype": "line",
            "from_bus": 935,
            "to_bus": 911,
            "length_km": 1,
            "r_ohm_per_km": 7.3, 
            "x_ohm_per_km": 40.9, 
            "c_nf_per_km": -263, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line935_907": {
            "etype": "line",
            "from_bus": 935,
            "to_bus": 907,
            "length_km": 1,
            "r_ohm_per_km": 17.1, 
            "x_ohm_per_km": 95.7, 
            "c_nf_per_km": -615, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        "line4799_576": {
            "etype": "line",
            "from_bus": 4799,
            "to_bus": 576,
            "length_km": 1,
            "r_ohm_per_km": 4.92, 
            "x_ohm_per_km": 50, 
            "c_nf_per_km": -622, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line4790_577": {
            "etype": "line",
            "from_bus": 4790,
            "to_bus": 577,
            "length_km": 1,
            "r_ohm_per_km": 5.05, 
            "x_ohm_per_km": 57.9, 
            "c_nf_per_km": -724, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line4790_4785": {
            "etype": "line",
            "from_bus": 4790,
            "to_bus": 4785,
            "length_km": 1,
            "r_ohm_per_km": 6.8, 
            "x_ohm_per_km": 66, 
            "c_nf_per_km": -850, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        

        "line4785_4799": {
            "etype": "line",
            "from_bus": 4785,
            "to_bus": 4799,
            "length_km": 1,
            "r_ohm_per_km": 6.2, 
            "x_ohm_per_km": 54.6, 
            "c_nf_per_km": -765, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        "line10000_4799": {
            "etype": "line",
            "from_bus": 10000,
            "to_bus": 4799,
            "length_km": 1,
            "r_ohm_per_km": 1.29, 
            "x_ohm_per_km": 18.64, 
            "c_nf_per_km": -303.1, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line4782_10000": {
            "etype": "line",
            "from_bus": 4782,
            "to_bus": 10000,
            "length_km": 1,
            "r_ohm_per_km": 1.78, 
            "x_ohm_per_km": 25.87, 
            "c_nf_per_km": -401.5, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


        "line4782_4705": {
            "etype": "line",
            "from_bus": 4782,
            "to_bus": 4705,
            "length_km": 1,
            "r_ohm_per_km": 1.5, 
            "x_ohm_per_km": 19, 
            "c_nf_per_km": -230, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line590_4705": {
            "etype": "line",
            "from_bus": 590,
            "to_bus": 4705,
            "length_km": 1,
            "r_ohm_per_km": 4, 
            "x_ohm_per_km": 75.3, 
            "c_nf_per_km": -1420, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line4703_4782": {
            "etype": "line",
            "from_bus": 4703,
            "to_bus": 4782,
            "length_km": 1,
            "r_ohm_per_km": 1.96, 
            "x_ohm_per_km": 16.2, 
            "c_nf_per_km": -218, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line4703_4727": {
            "etype": "line",
            "from_bus": 4703,
            "to_bus": 4727,
            "length_km": 1,
            "r_ohm_per_km": 9.02, 
            "x_ohm_per_km": 84.65, 
            "c_nf_per_km": -1066, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line147_4727": {
            "etype": "line",
            "from_bus": 147,
            "to_bus": 4727,
            "length_km": 1,
            "r_ohm_per_km": 9.37, 
            "x_ohm_per_km": 84.1, 
            "c_nf_per_km": -1004, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line4727_1852": {
            "etype": "line",
            "from_bus": 4727,
            "to_bus": 1852,
            "length_km": 1,
            "r_ohm_per_km": 9.4, 
            "x_ohm_per_km": 87.42, 
            "c_nf_per_km": -114.3, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line1852_1853": {
            "etype": "line",
            "from_bus": 1852,
            "to_bus": 1853,
            "length_km": 1,
            "r_ohm_per_km": 8.56, 
            "x_ohm_per_km": 102.65, 
            "c_nf_per_km": -1303.8, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

         "line1853_1817": {
            "etype": "line",
            "from_bus": 1853,
            "to_bus": 1817,
            "length_km": 1,
            "r_ohm_per_km": 2.1, 
            "x_ohm_per_km": 21.85, 
            "c_nf_per_km": -273.6, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
        "line1853_9917": {
            "etype": "line",
            "from_bus": 1853,
            "to_bus": 9917,
            "length_km": 1,
            "r_ohm_per_km": 8.43, 
            "x_ohm_per_km": 86.95, 
            "c_nf_per_km": -1087.6, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },


         "line1631_9917": {
            "etype": "line",
            "from_bus": 1631,
            "to_bus": 9917,
            "length_km": 1,
            "r_ohm_per_km": 10.8, 
            "x_ohm_per_km": 110, 
            "c_nf_per_km": -1375.5, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },

        "line1660_1636": {
            "etype": "line",
            "from_bus": 1660,
            "to_bus": 1636,
            "length_km": 1,
            "r_ohm_per_km": 5, 
            "x_ohm_per_km": 120, 
            "c_nf_per_km": -1900, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"


        },
       

        //потом транформаторы
            "ts240_241_1": {
            "etype": "trafo",
            "hv_bus": 240,
            "lv_bus": 241,
            "sn_mva": "501",
            "vn_hv_kv": 500,
            "vn_lv_kv": 220,
            "vkr_percent": 11,
            "vk_percent": 0,
            "pfe_kw": 270,
            "i0_percent": 0.55,
            "parallel":1,
            "in_service": true
        },  

            "ts240_241_2": {
            "etype": "trafo",
            "hv_bus": 240,
            "lv_bus": 241,
            "sn_mva": "501",
            "vn_hv_kv": 500,
            "vn_lv_kv": 220,
            "vkr_percent": 11,
            "vk_percent": 0,
            "pfe_kw": 270,
            "i0_percent": 0.55,
            "parallel":2,
            "in_service": true
        },  

        "ts980_981": {
            "etype": "trafo",
            "hv_bus": 980,
            "lv_bus": 981,
            "sn_mva": "501",
            "vn_hv_kv": 500,
            "vn_lv_kv": 220,
            "vkr_percent": 11,
            "vk_percent": 0,
            "pfe_kw": 270,
            "i0_percent": 0.55,
            "parallel":1,
            "in_service": true
        },  

            "ts31_33": {
            "etype": "trafo",
            "hv_bus": 31,
            "lv_bus": 33,
            "sn_mva": "801",
            "vn_hv_kv": 500,
            "vn_lv_kv": 220,
            "vkr_percent": 11.9,
            "vk_percent": 0,
            "pfe_kw": 273.3,
            "i0_percent": 0.291,
            "parallel":1,
            "in_service": true
        },  



        "ts25_39": {
            "etype": "trafo",
            "hv_bus": 25,
            "lv_bus": 39,
            "sn_mva": "801",
            "vn_hv_kv": 500,
            "vn_lv_kv": 220,
            "vkr_percent": 8.6,
            "vk_percent": 0,
            "pfe_kw": 297.45,
            "i0_percent": 0.15,
            "parallel":1,
            "in_service": true
        },  


        "ts129_130_1": {
            "etype": "trafo",
            "hv_bus": 129,
            "lv_bus": 130,
            "sn_mva": "501",
            "vn_hv_kv": 500,
            "vn_lv_kv": 220,
            "vkr_percent": 11,
            "vk_percent": 0,
            "pfe_kw": 172,
            "i0_percent": 0.246,
            "parallel":1,
            "in_service": true
        },  

            "ts129_130_2": {
            "etype": "trafo",
            "hv_bus": 129,
            "lv_bus": 130,
            "sn_mva": "501",
            "vn_hv_kv": 500,
            "vn_lv_kv": 220,
            "vkr_percent": 11,
            "vk_percent": 0,
            "pfe_kw": 172,
            "i0_percent": 0.246,
            "parallel":2,
            "in_service": true
        },  



        "ts325_310": {
            "etype": "trafo",
            "hv_bus": 325,
            "lv_bus": 310,
            "sn_mva": "501",
            "vn_hv_kv": 500,
            "vn_lv_kv": 220,
            "vkr_percent": 11,
            "vk_percent": 0,
            "pfe_kw": 270,
            "i0_percent": 0.55,
            "parallel":1,
            "in_service": true
        },  


        "ts469_468": {
            "etype": "trafo",
            "hv_bus": 469,
            "lv_bus": 468,
            "sn_mva": "501",
            "vn_hv_kv": 500,
            "vn_lv_kv": 220,
            "vkr_percent": 11,
            "vk_percent": 0,
            "pfe_kw": 270,
            "i0_percent": 0.55,
            "parallel":1,
            "in_service": true
        },  

            "ts900_901": {
            "etype": "trafo",
            "hv_bus": 900,
            "lv_bus": 901,
            "sn_mva": "501",
            "vn_hv_kv": 500,
            "vn_lv_kv": 220,
            "vkr_percent": 11,
            "vk_percent": 0,
            "pfe_kw": 270,
            "i0_percent": 0.55,
            "in_service": true
        },  



        "ts9932_932": {
            "etype": "trafo",
            "hv_bus": 9932,
            "lv_bus": 932,
            "sn_mva": "501",
            "vn_hv_kv": 500,
            "vn_lv_kv": 220,
            "vkr_percent": 9.5,
            "vk_percent": 0,
            "pfe_kw": 105,
            "i0_percent": 0.4,
            "parallel":1,
            "in_service": true
        },  


        "ts902_903_1": {
            "etype": "trafo",
            "hv_bus": 902,
            "lv_bus": 903,
            "sn_mva": "501",
            "vn_hv_kv": 500,
            "vn_lv_kv": 220,
            "vkr_percent": 11,
            "vk_percent": 0,
            "pfe_kw": 270,
            "i0_percent": 0.246,
            "parallel":1,
            "in_service": true
        },  

            "ts902_903_2": {
            "etype": "trafo",
            "hv_bus": 240,
            "lv_bus": 241,
            "sn_mva": "501",
            "vn_hv_kv": 500,
            "vn_lv_kv": 220,
            "vkr_percent": 11,
            "vk_percent": 0,
            "pfe_kw": 270,
            "i0_percent": 0.246,
            "parallel":2,
            "in_service": true
        },  



        "ts938_939_1": {
            "etype": "trafo",
            "hv_bus": 240,
            "lv_bus": 241,
            "sn_mva": "501",
            "vn_hv_kv": 500,
            "vn_lv_kv": 220,
            "vkr_percent": 11,
            "vk_percent": 0,
            "pfe_kw": 270,
            "i0_percent": 0.246,
            "parallel":1,
            "in_service": true
        },  

        "ts938_939_2": {
            "etype": "trafo",
            "hv_bus": 938,
            "lv_bus": 939,
            "sn_mva": "501",
            "vn_hv_kv": 500,
            "vn_lv_kv": 220,
            "vkr_percent": 11,
            "vk_percent": 0,
            "pfe_kw": 270,
            "i0_percent": 0.246,
            "parallel":2,
            "in_service": true
        },  

            "ts987_988": {
            "etype": "trafo",
            "hv_bus": 987,
            "lv_bus": 988,
            "sn_mva": "501",
            "vn_hv_kv": 500,
            "vn_lv_kv": 220,
            "vkr_percent": 11,
            "vk_percent": 0,
            "pfe_kw": 270,
            "i0_percent": 0.246,
            "parallel":1,
            "in_service": true
        },  



        "ts800_801": {
            "etype": "trafo",
            "hv_bus": 800,
            "lv_bus": 801,
            "sn_mva": "501",
            "vn_hv_kv": 500,
            "vn_lv_kv": 220,
            "vkr_percent": 10.5,
            "vk_percent": 0,
            "pfe_kw": 206.49,
            "i0_percent": 0.35,
            "parallel":1,
            "in_service": true
        },  

        "ts2919_2918_1": {
            "etype": "trafo",
            "hv_bus": 2919,
            "lv_bus": 2918,
            "sn_mva": "501",
            "vn_hv_kv": 500,
            "vn_lv_kv": 220,
            "vkr_percent": 11,
            "vk_percent": 0,
            "pfe_kw": 270,
            "i0_percent": 0.246,
            "parallel":1,
            "in_service": true
        },  

            "ts2919_2918_2": {
            "etype": "trafo",
            "hv_bus": 2919,
            "lv_bus": 2918,
            "sn_mva": "501",
            "vn_hv_kv": 500,
            "vn_lv_kv": 220,
            "vkr_percent": 11,
            "vk_percent": 0,
            "pfe_kw": 270,
            "i0_percent": 0.246,
            "parallel":2,
            "in_service": true
        },  
   
           "ts224_2925": {
            "etype": "trafo",
            "hv_bus": 224,
            "lv_bus": 2925,
            "sn_mva": "501",
            "vn_hv_kv": 500,
            "vn_lv_kv": 220,
            "vkr_percent": 11.5,
            "vk_percent": 0,
            "pfe_kw": 230,
            "i0_percent": 0.3,
            "parallel":1,
            "in_service": true
        },  

            "ts830_831_1": {
            "etype": "trafo",
            "hv_bus": 830,
            "lv_bus": 831,
            "sn_mva": "501",
            "vn_hv_kv": 500,
            "vn_lv_kv": 220,
            "vkr_percent": 11.8,
            "vk_percent": 0,
            "pfe_kw": 168.9,
            "i0_percent": 0.3,
            "parallel":1,
            "in_service": true
        },  



        "ts830_831_2": {
            "etype": "trafo",
            "hv_bus": 830,
            "lv_bus": 831,
            "sn_mva": "501",
            "vn_hv_kv": 500,
            "vn_lv_kv": 220,
            "vkr_percent": 11.8,
            "vk_percent": 0,
            "pfe_kw": 168.9,
            "i0_percent": 0.3,
            "parallel":1,
            "in_service": true
        },  
        "ts28_60_2": {
            "etype": "trafo",
            "hv_bus": 28,
            "lv_bus": 60,
            "sn_mva": "630",
            "vn_hv_kv": 500,
            "vn_lv_kv": 20,
            "vkr_percent": 14.7,
            "vk_percent": 0,
            "pfe_kw": 380,
            "i0_percent": 0.21,
            "parallel":2,
            "in_service": true
        },  

        "ts25_51_1": {
            "etype": "trafo",
            "hv_bus": 25,
            "lv_bus": 51,
            "sn_mva": "630",
            "vn_hv_kv": 500,
            "vn_lv_kv": 20,
            "vkr_percent": 14.2,
            "vk_percent": 0,
            "pfe_kw": 270.97,
            "i0_percent": 0.058,
            "parallel":1,
            "in_service": true
        },  

        "ts25_51_2": {
            "etype": "trafo",
            "hv_bus": 25,
            "lv_bus": 51,
            "sn_mva": "630",
            "vn_hv_kv": 500,
            "vn_lv_kv": 20,
            "vkr_percent": 14,
            "vk_percent": 0,
            "pfe_kw": 460,
            "i0_percent": 0.35,
            "parallel":2,
            "in_service": true
        },  

        "ts25_51_3": {
            "etype": "trafo",
            "hv_bus": 28,
            "lv_bus": 60,
            "sn_mva": "630",
            "vn_hv_kv": 500,
            "vn_lv_kv": 20,
            "vkr_percent": 14,
            "vk_percent": 0,
            "pfe_kw": 460,
            "i0_percent": 0.35,
            "parallel":3,
            "in_service": true
        },  

        "ts25_51_4": {
            "etype": "trafo",
            "hv_bus": 25,
            "lv_bus": 51,
            "sn_mva": "630",
            "vn_hv_kv": 500,
            "vn_lv_kv": 20,
            "vkr_percent": 14,
            "vk_percent": 0,
            "pfe_kw": 460,
            "i0_percent": 0.35,
            "parallel":4,
            "in_service": true
        },  

        "ts25_51_5": {
            "etype": "trafo",
            "hv_bus": 25,
            "lv_bus": 51,
            "sn_mva": "630",
            "vn_hv_kv": 500,
            "vn_lv_kv": 20,
            "vkr_percent": 14.2,
            "vk_percent": 0,
            "pfe_kw": 275.63,
            "i0_percent": 0.06,
            "parallel":5,
            "in_service": true
        },  
        "ts25_51_6": {
            "etype": "trafo",
            "hv_bus": 25,
            "lv_bus": 51,
            "sn_mva": "630",
            "vn_hv_kv": 500,
            "vn_lv_kv": 20,
            "vkr_percent": 14.2,
            "vk_percent": 0,
            "pfe_kw": 275.63,
            "i0_percent": 0.06,
            "parallel":6,
            "in_service": true
        },  

        "ts480_466": {
            "etype": "trafo",
            "hv_bus": 480,
            "lv_bus": 466,
            "sn_mva": "501",
            "vn_hv_kv": 500,
            "vn_lv_kv": 220,
            "vkr_percent": 11,
            "vk_percent": 0,
            "pfe_kw": 270,
            "i0_percent": 0.55,
            "parallel":1,
            "in_service": true
        },  

        "ts39_50_1": {
            "etype": "trafo",
            "hv_bus": 39,
            "lv_bus": 50,
            "sn_mva": "630",
            "vn_hv_kv": 242,
            "vn_lv_kv": 20,
            "vkr_percent": 12.5,
            "vk_percent": 0,
            "pfe_kw": 380,
            "i0_percent": 0.35,
            "parallel":1,
            "in_service": true
        },  
        "ts39_50_2": {
            "etype": "trafo",
            "hv_bus": 39,
            "lv_bus": 50,
            "sn_mva": "630",
            "vn_hv_kv": 242,
            "vn_lv_kv": 20,
            "vkr_percent": 12.5,
            "vk_percent": 0,
            "pfe_kw": 380,
            "i0_percent": 0.35,
            "parallel":2,
            "in_service": true
        },  

        "ts31_30_1": {
            "etype": "trafo",
            "hv_bus": 31,
            "lv_bus": 30,
            "sn_mva": "400",
            "vn_hv_kv": 525,
            "vn_lv_kv": 20,
            "vkr_percent": 12.6,
            "vk_percent": 0,
            "pfe_kw": 370,
            "i0_percent": 0.54,
            "parallel":1,
            "in_service": true
        },  
        "ts31_30_2": {
            "etype": "trafo",
            "hv_bus": 31,
            "lv_bus": 30,
            "sn_mva": "400",
            "vn_hv_kv": 525,
            "vn_lv_kv": 20,
            "vkr_percent": 12.6,
            "vk_percent": 0,
            "pfe_kw": 385,
            "i0_percent": 0.35,
            "parallel":2,
            "in_service": true
        },  

        "ts31_30_3": {
            "etype": "trafo",
            "hv_bus": 31,
            "lv_bus": 30,
            "sn_mva": "400",
            "vn_hv_kv": 525,
            "vn_lv_kv": 20,
            "vkr_percent": 14.8,
            "vk_percent": 0,
            "pfe_kw": 155,
            "i0_percent": 0.3,
            "parallel":3,
            "in_service": true
        },  

        "ts31_30_4": {
            "etype": "trafo",
            "hv_bus": 31,
            "lv_bus": 30,
            "sn_mva": "400",
            "vn_hv_kv": 525,
            "vn_lv_kv": 20,
            "vkr_percent": 14.8,
            "vk_percent": 0,
            "pfe_kw": 155,
            "i0_percent": 0.3,
            "parallel":4,
            "in_service": true
        },  
        "ts912_913_1": {
            "etype": "trafo",
            "hv_bus": 912,
            "lv_bus": 913,
            "sn_mva": "250",
            "vn_hv_kv": 230,
            "vn_lv_kv": 121,
            "vkr_percent": 11,
            "vk_percent": 0,
            "pfe_kw": 65,
            "i0_percent": 0.4,
            "parallel":1,
            "in_service": true
        },  

        "ts912_913_2": {
            "etype": "trafo",
            "hv_bus": 912,
            "lv_bus": 913,
            "sn_mva": "250",
            "vn_hv_kv": 230,
            "vn_lv_kv": 121,
            "vkr_percent": 11,
            "vk_percent": 0,
            "pfe_kw": 65,
            "i0_percent": 0.4,
            "parallel":2,
            "in_service": true
        },  
        "ts473_472_1": {
            "etype": "trafo",
            "hv_bus": 473,
            "lv_bus": 472,
            "sn_mva": "125",
            "vn_hv_kv": 230,
            "vn_lv_kv": 121,
            "vkr_percent": 11,
            "vk_percent": 0,
            "pfe_kw": 65,
            "i0_percent": 0.4,
            "parallel":1,
            "in_service": true
        },  

        "ts473_472_2": {
            "etype": "trafo",
            "hv_bus": 473,
            "lv_bus": 472,
            "sn_mva": "125",
            "vn_hv_kv": 230,
            "vn_lv_kv": 121,
            "vkr_percent": 11,
            "vk_percent": 0,
            "pfe_kw": 65,
            "i0_percent": 0.4,
            "parallel":2,
            "in_service": true
        },  

          "ts467_455_1": {
            "etype": "trafo",
            "hv_bus": 467,
            "lv_bus": 455,
            "sn_mva": "125",
            "vn_hv_kv": 230,
            "vn_lv_kv": 121,
            "vkr_percent": 11,
            "vk_percent": 0,
            "pfe_kw": 65,
            "i0_percent": 0.4,
            "parallel":1,
            "in_service": true
        },  
        "ts467_455_2": {
            "etype": "trafo",
            "hv_bus": 467,
            "lv_bus": 455,
            "sn_mva": "125",
            "vn_hv_kv": 230,
            "vn_lv_kv": 121,
            "vkr_percent": 11,
            "vk_percent": 0,
            "pfe_kw": 65,
            "i0_percent": 0.4,
            "parallel":1,
            "in_service": true
        },  
        "ts355_356_1": {
            "etype": "trafo",
            "hv_bus": 355,
            "lv_bus": 356,
            "sn_mva": "240",
            "vn_hv_kv": 242,
            "vn_lv_kv": 121,
            "vkr_percent": 12.3,
            "vk_percent": 0,
            "pfe_kw": 452,
            "i0_percent": 3,
            "parallel":1,
            "in_service": true
        },  

        "ts355_356_2": {
            "etype": "trafo",
            "hv_bus": 355,
            "lv_bus": 356,
            "sn_mva": "240",
            "vn_hv_kv": 242,
            "vn_lv_kv": 121,
            "vkr_percent": 12.3,
            "vk_percent": 0,
            "pfe_kw": 452,
            "i0_percent": 3,
            "parallel":2,
            "in_service": true
        },  

        "ts904_905_1": {
            "etype": "trafo",
            "hv_bus": 904,
            "lv_bus": 905,
            "sn_mva": "240",
            "vn_hv_kv": 220,
            "vn_lv_kv": 110,
            "vkr_percent": 12.7,
            "vk_percent": 0,
            "pfe_kw": 450,
            "i0_percent": 3,
            "parallel":1,
            "in_service": true
        },  
        
            





        //потом генераторы
        "gen469": {
            "etype": "gen",
            "bus": 469,
            "p_mw": 0,
            "vm_pu":1.038, 
            "sn_mva":1000, 
            "min_q_mvar":-360,
             
            "in_service":true
        },
        
        "gen900": {
            "etype": "gen",
            "bus": 900,
            "p_mw": 0,
            "vm_pu":1.042, 
            "sn_mva":1000, 
            "min_q_mvar":-180,
                    
            "in_service":true
        },
        "gen938": {
            "etype": "gen",
            "bus": 938,
            "p_mw": 0,
            "vm_pu":1.042, 
            "sn_mva":1000, 
            "min_q_mvar":-180,
             
            "in_service":true
        },
        
        "gen2919": {
            "etype": "gen",
            "bus": 2919,
            "p_mw": 0,
            "vm_pu":1.02, 
            "sn_mva":1000, 
            
                    
            "in_service":true
        },
        "gen830": {
            "etype": "gen",
            "bus": 830,
            "p_mw": 0,
            "vm_pu":1.006, 
            "sn_mva":1000, 
             
            "in_service":true
        },
        
        "gen980": {
            "etype": "gen",
            "bus": 980,
            "p_mw": 0,
            "vm_pu":1.02, 
            "sn_mva":1000, 
            "min_q_mvar":-180,
                    
            "in_service":true
        },


        "gen986": {
            "etype": "gen",
            "bus": 986,
            "p_mw": 0,
            "vm_pu":1.02, 
            "sn_mva":1000, 
            "min_q_mvar":-180,
             
            "in_service":true
        },
        
        "gen987": {
            "etype": "gen",
            "bus": 987,
            "p_mw": 0,
            "vm_pu":1.02, 
            "sn_mva":1000, 
            "min_q_mvar":-180,
                    
            "in_service":true
        },


        "gen224": {
            "etype": "gen",
            "bus": 224,
            "p_mw": 2934,
            "vm_pu":1.02, 
            "sn_mva":4000, 
            "min_q_mvar":-1000,
            "max_q_mvar":1000,

            "in_service":true
        },
        
        "gen31": {
            "etype": "gen",
            "bus": 31,
            "p_mw": 0,
            "vm_pu":1.016, 
            "sn_mva":1000, 
            "min_q_mvar":-180,
                    
            "in_service":true
        },



        "gen241": {
            "etype": "gen",
            "bus": 241,
            "p_mw": 1301,
            "vm_pu":1.05, 
            "sn_mva":3000, 
            "min_q_mvar":-383,
            "max_q_mvar":896,
             
            "in_service":true
        },
        
        "gen981": {
            "etype": "gen",
            "bus": 981,
            "p_mw": 10,
            "vm_pu":1.077, 
            "sn_mva":1000, 
                    
            "in_service":true
        },




        "gen33": {
            "etype": "gen",
            "bus": 33,
            "p_mw": 1120,
            "vm_pu":1.07, 
            "sn_mva":1500, 
            "min_q_mvar":-150,
            "max_q_mvar": 804,
            "in_service":true
        },
        
        "gen130": {
            "etype": "gen",
            "bus": 130,
            "p_mw": 468,
            "vm_pu":1.081, 
            "sn_mva":1000, 
            "min_q_mvar":40,
            "max_q_mvar":250,
                    
            "in_service":true
        },



        "gen310": {
            "etype": "gen",
            "bus": 310,
            "p_mw": 0,
            "vm_pu":1.05, 
            "sn_mva":1000, 
             
            "in_service":true
        },
        
        "gen901": {
            "etype": "gen",
            "bus": 901,
            "p_mw": 0,
            "vm_pu":1, 
            "sn_mva":1000, 

                    
            "in_service":true
        },


        "gen932": {
            "etype": "gen",
            "bus": 932,
            "p_mw": 0,
            "vm_pu":1, 
            "sn_mva":1000, 
            "max_q_mvar":18,
             
            "in_service":true
        },
        
        "gen1916": {
            "etype": "gen",
            "bus": 1916,
            "p_mw": 430,
            "vm_pu":1.004, 
            "sn_mva":1000, 
            "min_q_mvar":-100,
            "max_q_mvar":100,
                    
            "in_service":true
        },


        "gen988": {
            "etype": "gen",
            "bus": 988,
            "p_mw": 0,
            "vm_pu":1.038, 
            "sn_mva":1000, 
            "min_q_mvar":-360,
             
            "in_service":true
        },
        
        "gen2952": {
            "etype": "gen",
            "bus": 2952,
            "p_mw": 450.3,
            "vm_pu":1.045, 
            "sn_mva":1000, 
            "min_q_mvar":-160,
            "max_q_mvar":300,    
            "in_service":true
        },

        "gen2925": {
            "etype": "gen",
            "bus": 2925,
            "p_mw": 776,
            "vm_pu":1.045, 
            "sn_mva":1000, 
            "min_q_mvar":-500,
            "max_q_mvar":920,    
            "in_service":true
        },
        
        "gen1630": {
            "etype": "gen",
            "bus": 1630,
            "p_mw": 203,
            "vm_pu":1.01, 
            "sn_mva":1000, 
            
                    
            "in_service":true
        },

        "gen1636": {
            "etype": "gen",
            "bus": 1636,
            "p_mw": 3107,
            "vm_pu":1.016, 
            "sn_mva":1000, 
            "min_q_mvar":-1000,
            "max_q_mvar":1000,
            "in_service":true
        },
        
        "gen4799": {
            "etype": "gen",
            "bus": 4799,
            "p_mw": 46,
            "vm_pu":0.99, 
            "sn_mva":1000, 
            "min_q_mvar":-500,
            "max_q_mvar":500,   
            "in_service":true
        },


        "gen2921": {
            "etype": "gen",
            "bus": 2921,
            "p_mw": 2520,
            "vm_pu":1.02, 
            "sn_mva":4000, 
            "min_q_mvar":-800,
            "max_q_mvar":800,   
            "in_service":true
        },
        
        "gen466": {
            "etype": "gen",
            "bus": 466,
            "p_mw": 206,
            "vm_pu":1.068, 
            "sn_mva":1000, 
            "min_q_mvar":-25,
            "max_q_mvar":232.5,    
            "in_service":true
        },
        "gen475": {
            "etype": "gen",
            "bus": 475,
            "p_mw": 0,
            "vm_pu":1.045, 
            "sn_mva":1000, 
             
            "in_service":true
        },
        
        "gen50": {
            "etype": "gen",
            "bus": 50,
            "p_mw": 501,
            "vm_pu":1, 
            "sn_mva":1000, 
            "min_q_mvar":-130,
            "max_q_mvar":340,     
            "in_service":true
        },
        "gen63": {
            "etype": "gen",
            "bus": 63,
            "p_mw": 7018,
            "vm_pu":1.014, 
            "sn_mva":15000, 
            "min_q_mvar":-2300,
            "max_q_mvar":11500,
            "in_service": false
        },
        
        "gen147": {
            "etype": "gen",
            "bus": 147,
            "p_mw": 250,
            "vm_pu":1.01, 
            "sn_mva":1000, 
            "min_q_mvar":-64,
            "max_q_mvar":152,      
            "in_service":true
        },

        "gen1817": {
            "etype": "gen",
            "bus": 1817,
            "p_mw": 0,
            "vm_pu":1.032, 
            "sn_mva":1000, 
            "min_q_mvar":-180,
             
            "in_service":true
        },
        
        "gen7208": {
            "etype": "gen",
            "bus": 7208,
            "p_mw": 946,
            "vm_pu":1.059, 
            "sn_mva":2000, 
            "min_q_mvar":113.9,
            "max_q_mvar":718.8,      
            "in_service":true
        },
        "gen862": {
            "etype": "gen",
            "bus": 862,
            "p_mw": 53,
            "vm_pu":1, 
            "sn_mva":250, 
            "min_q_mvar":-24,
            "max_q_mvar":76,
            "in_service":true
        },
        
        "gen913": {
            "etype": "gen",
            "bus": 913,
            "p_mw": 579,
            "vm_pu":1.1, 
            "sn_mva":1000, 
            "min_q_mvar":92,
            "max_q_mvar":437,
                    
            "in_service":true
        },

        "gen935": {
            "etype": "gen",
            "bus": 935,
            "p_mw": 78,
            "vm_pu":1.11, 
            "sn_mva":1000, 
            "min_q_mvar":-12,
            "max_q_mvar":101,
            "in_service":true
        },
        
        "gen472": {
            "etype": "gen",
            "bus": 472,
            "p_mw": 143,
            "vm_pu":1.1, 
            "sn_mva":1000, 
            "min_q_mvar":-30,
            "max_q_mvar":88,    
            "in_service":true
        },

        "gen455": {
            "etype": "gen",
            "bus": 455,
            "p_mw": 96,
            "vm_pu":1.1, 
            "sn_mva":1000, 
            "min_q_mvar":-16.2,
            "max_q_mvar":60.6,    
            "in_service":true
        },

        "gen905": {
            "etype": "gen",
            "bus": 905,
            "p_mw": 182,
            "vm_pu":1.1, 
            "sn_mva":1000, 
            "min_q_mvar":20,
            "max_q_mvar":160,   
            "in_service":true
        },


        "gen356": {
            "etype": "gen",
            "bus": 356,
            "p_mw": 577,
            "vm_pu":1.1, 
            "sn_mva":1000, 
            "min_q_mvar":35,
            "max_q_mvar":140,      
            "in_service":true
        },


        "gen939": {
            "etype": "gen",
            "bus": 939,
            "p_mw": 15,
            "vm_pu":1.022, 
            "sn_mva":1000, 
            "min_q_mvar":-10,
            "max_q_mvar":10,      
            "in_service":true
        },


        "gen907": {
            "etype": "gen",
            "bus": 907,
            "p_mw": 177,
            "vm_pu":1.072, 
            "sn_mva":1000, 
            "max_q_mvar":168,
                    
            "in_service":true
        },


        "gen805": {
            "etype": "gen",
            "bus": 805,
            "p_mw": 470,
            "vm_pu":1.054, 
            "sn_mva":1000, 
            "min_q_mvar":120,
            "max_q_mvar":422,      
            "in_service":true
        },


        "gen831": {
            "etype": "gen",
            "bus": 831,
            "p_mw": 127,
            "vm_pu":1.077, 
            "sn_mva":1000, 
            "max_q_mvar":100,
                    
            "in_service":true
        },


        "gen30": {
            "etype": "gen",
            "bus": 30,
            "p_mw": 809,
            "vm_pu":1, 
            "sn_mva":2000, 
            "min_q_mvar":-163,
            "max_q_mvar":573,        
            "in_service":true
        },

        "gen51": {
            "etype": "gen",
            "bus": 51,
            "p_mw": 2891,
            "vm_pu":1, 
            "sn_mva":4000, 
            "min_q_mvar":-430,
            "max_q_mvar":1880,     
            "in_service":true
        },


        "gen60": {
            "etype": "gen",
            "bus": 60,
            "p_mw": 961,
            "vm_pu":1, 
            "sn_mva":2000, 
            "min_q_mvar":-500,
            "max_q_mvar":800,       
            "in_service":true
        },


        "gen10000": {
            "etype": "gen",
            "bus": 10000,
            "p_mw": 550,
            "vm_pu":1.02, 
            "sn_mva":1000, 
            "min_q_mvar":-300,
            "max_q_mvar":300,       
            "in_service":true
        },


        "gen1853": {
            "etype": "gen",
            "bus": 1853,
            "p_mw": 0,
            "vm_pu":1.02, 
            "sn_mva":1000, 
            "min_q_mvar":-180,
                    
            "in_service":true
        },

        "gen9917": {
            "etype": "gen",
            "bus": 9917,
            "p_mw": 0,
            "vm_pu":1.034, 
            "sn_mva":1000, 
            "min_q_mvar":-180,
                    
            "in_service":true
        },

        "gen1631": {
            "etype": "gen",
            "bus": 1631,
            "p_mw": 190,
            "vm_pu":1, 
            "sn_mva":1000, 
                    
            "in_service":true
        },


        //потом только нагрузка

        "load469": {
            "etype": "load",
            "bus": 469,
            "p_mw":10,
            "q_mvar":0.0,
            "in_service": true
        },

        "load224": {
            "etype": "load",
            "bus": 224,
            "p_mw":2500,
            "q_mvar":0.0,
            "in_service": true
        },

        "load31": {
            "etype": "load",
            "bus": 31,
            "p_mw":430,
            "q_mvar":120,
            "in_service": true
        },

        "load1621": {
            "etype": "load",
            "bus": 1621,
            "p_mw":175,
            "q_mvar":79,
            "in_service": true
        },

        "load241": {
            "etype": "load",
            "bus": 241,
            "p_mw":840,
            "q_mvar":183,
            "in_service": true
        },

        "load981": {
            "etype": "load",
            "bus": 981,
            "p_mw":180,
            "q_mvar":50,
            "in_service": true
        },

        "load33": {
            "etype": "load",
            "bus": 33,
            "p_mw":522.8,
            "q_mvar":302,
            "in_service": true
        },


        "load39": {
            "etype": "load",
            "bus": 39,
            "p_mw":360,
            "q_mvar":50,
            "in_service": true
        },


        "load130": {
            "etype": "load",
            "bus": 130,
            "p_mw":1050,
            "q_mvar":98,
            "in_service": true
        },


        "load306": {
            "etype": "load",
            "bus": 306,
            "p_mw":20.5,
            "q_mvar":5.1,
            "in_service": true
        },


        "load310": {
            "etype": "load",
            "bus": 310,
            "p_mw":67,
            "q_mvar":20,
            "in_service": true
        },


        "load901": {
            "etype": "load",
            "bus": 901,
            "p_mw":3,
            "q_mvar":2,
            "in_service": true
        },



        "load932": {
            "etype": "load",
            "bus": 932,
            "p_mw":12,
            "q_mvar":2,
            "in_service": true
        },


        "load1916": {
            "etype": "load",
            "bus": 1916,
            "p_mw":825,
            "q_mvar":102,
            "in_service": true
        },


        "load988": {
            "etype": "load",
            "bus": 988,
            "p_mw":202,
            "q_mvar":27,
            "in_service": true
        },


        "load918": {
            "etype": "load",
            "bus": 918,
            "p_mw":81.4,
            "q_mvar":12.2,
            "in_service": true
        },


        "load2952": {
            "etype": "load",
            "bus": 2952,
            "p_mw":420,
            "q_mvar":76.2,
            "in_service": true
        },


        "load2918": {
            "etype": "load",
            "bus": 2918,
            "p_mw":195,
            "q_mvar":25,
            "in_service": true
        },

        "load2925": {
            "etype": "load",
            "bus": 2925,
            "p_mw":660,
            "q_mvar":70,
            "in_service": true
        },
        "load1630": {
            "etype": "load",
            "bus": 1630,
            "p_mw":368,
            "q_mvar":60,
            "in_service": true
        },

          "load175": {
            "etype": "load",
            "bus": 175,
            "p_mw":255,
            "q_mvar":60,
            "in_service": true
        },
        "load590": {
            "etype": "load",
            "bus": 590,
            "p_mw":154,
            "q_mvar":55,
            "in_service": true
        },

        "load576": {
            "etype": "load",
            "bus": 576,
            "p_mw":304,
            "q_mvar":-25,
            "in_service": true
        },

        "load180": {
            "etype": "load",
            "bus": 180,
            "p_mw":103.5,
            "q_mvar":-99.4,
            "in_service": true
        },


        "load1636": {
            "etype": "load",
            "bus": 1636,
            "p_mw":2754,
            "q_mvar":-200,
            "in_service": true
        },


        "load4799": {
            "etype": "load",
            "bus": 4799,
            "p_mw":280,
            "q_mvar":66.7,
            "in_service": true
        },


        "load2921": {
            "etype": "load",
            "bus": 2921,
            "p_mw":2295,
            "q_mvar":25,
            "in_service": true
        },


        "load466": {
            "etype": "load",
            "bus": 466,
            "p_mw":130,
            "q_mvar":32,
            "in_service": true
        },


        "load475": {
            "etype": "load",
            "bus": 475,
            "p_mw":6.4,
            "q_mvar":2.1,
            "in_service": true
        },



        "load50": {
            "etype": "load",
            "bus": 50,
            "p_mw":25,
            "q_mvar":15,
            "in_service": true
        },


        "load465": {
            "etype": "load",
            "bus": 465,
            "p_mw":33,
            "q_mvar":3.2,
            "in_service": true
        },


        "load63": {
            "etype": "load",
            "bus": 63,
            "p_mw":6964,
            "q_mvar":3359,
            "in_service": false
        },


        "load147": {
            "etype": "load",
            "bus": 147,
            "p_mw":232,
            "q_mvar":10,
            "in_service": true
        },


        "load1817": {
            "etype": "load",
            "bus": 1817,
            "p_mw":385,
            "q_mvar":114,
            "in_service": true
        },


        "load1850": {
            "etype": "load",
            "bus": 1850,
            "p_mw":174,
            "q_mvar":11,
            "in_service": true
        },

        "load7201": {
            "etype": "load",
            "bus": 7201,
            "p_mw":135,
            "q_mvar":40,
            "in_service": true
        },
        "load7202": {
            "etype": "load",
            "bus": 7202,
            "p_mw":24,
            "q_mvar":9,
            "in_service": true
        },

          "load7203": {
            "etype": "load",
            "bus": 7203,
            "p_mw":173,
            "q_mvar":49.7,
            "in_service": true
        },
        "load7204": {
            "etype": "load",
            "bus": 7204,
            "p_mw":38,
            "q_mvar":18.8,
            "in_service": true
        },

        "load7205": {
            "etype": "load",
            "bus": 7205,
            "p_mw":9.1,
            "q_mvar":1.3,
            "in_service": true
        },

        "load7206": {
            "etype": "load",
            "bus": 7206,
            "p_mw":54,
            "q_mvar":30.4,
            "in_service": true
        },


        "load7208": {
            "etype": "load",
            "bus": 7208,
            "p_mw":1183.4,
            "q_mvar":452.2,
            "in_service": true
        },


        "load7209": {
            "etype": "load",
            "bus": 72009,
            "p_mw":7.4,
            "q_mvar":2.4,
            "in_service": true
        },


        "load7210": {
            "etype": "load",
            "bus": 7210,
            "p_mw":20.3,
            "q_mvar":7.9,
            "in_service": true
        },


        "load7211": {
            "etype": "load",
            "bus": 7211,
            "p_mw":18,
            "q_mvar":5.3,
            "in_service": true
        },


        "load7212": {
            "etype": "load",
            "bus": 7212,
            "p_mw":15,
            "q_mvar":4.6,
            "in_service": true
        },



        "load7213": {
            "etype": "load",
            "bus": 7213,
            "p_mw":305,
            "q_mvar":90,
            "in_service": true
        },


        "load7214": {
            "etype": "load",
            "bus": 7214,
            "p_mw":320,
            "q_mvar":15,
            "in_service": true
        },


        "load7216": {
            "etype": "load",
            "bus": 7216,
            "p_mw":55.1,
            "q_mvar":16.2,
            "in_service": true
        },


        "load7217": {
            "etype": "load",
            "bus": 7217,
            "p_mw":175,
            "q_mvar":30,
            "in_service": true
        },


        "load7218": {
            "etype": "load",
            "bus": 7218,
            "p_mw":38.9,
            "q_mvar":5,
            "in_service": true
        },


        "load7219": {
            "etype": "load",
            "bus": 7219,
            "p_mw":13,
            "q_mvar":4.2,
            "in_service": true
        },

        "load7221": {
            "etype": "load",
            "bus": 7221,
            "p_mw":207,
            "q_mvar":42.9,
            "in_service": true
        },
        "load842": {
            "etype": "load",
            "bus": 842,
            "p_mw":30,
            "q_mvar":9.1,
            "in_service": true
        },

          "load869": {
            "etype": "load",
            "bus": 869,
            "p_mw":18,
            "q_mvar":6,
            "in_service": true
        },
        "load862": {
            "etype": "load",
            "bus": 862,
            "p_mw":154,
            "q_mvar":44,
            "in_service": true
        },

        "load928": {
            "etype": "load",
            "bus": 928,
            "p_mw":40,
            "q_mvar":12,
            "in_service": true
        },

        "load953": {
            "etype": "load",
            "bus": 953,
            "p_mw":12,
            "q_mvar":2,
            "in_service": true
        },


        "load7227": {
            "etype": "load",
            "bus": 7227,
            "p_mw":93,
            "q_mvar":-10,
            "in_service": true
        },


        "load814": {
            "etype": "load",
            "bus": 814,
            "p_mw":8,
            "q_mvar":2,
            "in_service": true
        },


        "load7223": {
            "etype": "load",
            "bus": 7223,
            "p_mw":14,
            "q_mvar":2,
            "in_service": true
        },


        "load839": {
            "etype": "load",
            "bus": 839,
            "p_mw":11.3,
            "q_mvar":4.5,
            "in_service": true
        },


        "load7224": {
            "etype": "load",
            "bus": 7224,
            "p_mw":43,
            "q_mvar":6.3,
            "in_service": true
        },



        "load865": {
            "etype": "load",
            "bus": 865,
            "p_mw":18,
            "q_mvar":3,
            "in_service": true
        },


        "load7225": {
            "etype": "load",
            "bus": 7225,
            "p_mw":29.9,
            "q_mvar":7.7,
            "in_service": true
        },


        "load7226": {
            "etype": "load",
            "bus": 7226,
            "p_mw":20,
            "q_mvar":3,
            "in_service": true
        },


        "load7228": {
            "etype": "load",
            "bus": 7228,
            "p_mw":20,
            "q_mvar":3.4,
            "in_service": true
        },


        "load7229": {
            "etype": "load",
            "bus": 7229,
            "p_mw":24,
            "q_mvar":19.3,
            "in_service": true
        },


        "load913": {
            "etype": "load",
            "bus": 913,
            "p_mw":670,
            "q_mvar":279,
            "in_service": true
        },

        "load911": {
            "etype": "load",
            "bus": 911,
            "p_mw":50,
            "q_mvar":15,
            "in_service": true
        },
        "load472": {
            "etype": "load",
            "bus": 472,
            "p_mw":222,
            "q_mvar":44.7,
            "in_service": true
        },

          "load455": {
            "etype": "load",
            "bus": 455,
            "p_mw":80.6,
            "q_mvar":35.1,
            "in_service": true
        },
        "load905": {
            "etype": "load",
            "bus": 905,
            "p_mw":220,
            "q_mvar":50,
            "in_service": true
        },

        "load356": {
            "etype": "load",
            "bus": 356,
            "p_mw":394,
            "q_mvar":152,
            "in_service": true
        },

          "load903": {
            "etype": "load",
            "bus": 903,
            "p_mw":80,
            "q_mvar":67.2, 
            "in_service": true
        },
        "load907": {
            "etype": "load",
            "bus": 907,
            "p_mw":55.7,
            "q_mvar":14,
            "in_service": true
        },


        "load801": {
            "etype": "load",
            "bus": 801,
            "p_mw":265,
            "q_mvar":20,
            "in_service": true
        },

          "load805": {
            "etype": "load",
            "bus": 805,
            "p_mw":322,
            "q_mvar":88,
            "in_service": true
        },
        "load840": {
            "etype": "load",
            "bus": 840,
            "p_mw":20,
            "q_mvar":4,
            "in_service": true
        },



        "load831": {
            "etype": "load",
            "bus": 831,
            "p_mw":386.3,
            "q_mvar":59.8,
            "in_service": true
        },

          "load843": {
            "etype": "load",
            "bus": 843,
            "p_mw":195.3,
            "q_mvar":45.3,
            "in_service": true
        },
        "load30": {
            "etype": "load",
            "bus": 30,
            "p_mw":12,
            "q_mvar":3,
            "in_service": true
        },

         

        "load51": {
            "etype": "load",
            "bus": 51,
            "p_mw":80,
            "q_mvar":15,
            "in_service": true
        },

          "load60": {
            "etype": "load",
            "bus": 60,
            "p_mw":22,
            "q_mvar":8,
            "in_service": true
        },
        "load4727": {
            "etype": "load",
            "bus": 4727,
            "p_mw":16,
            "q_mvar":55,
            "in_service": true
        },

        "load4703": {
            "etype": "load",
            "bus": 4703,
            "p_mw":140,
            "q_mvar":-35,
            "in_service": true
        },

          "load4782": {
            "etype": "load",
            "bus": 4782,
            "p_mw":-52.6,
            "q_mvar":95,
            "in_service": true
        },
        "load4705": {
            "etype": "load",
            "bus": 4705,
            "p_mw":716,
            "q_mvar":-196,
            "in_service": true
        },




        "load10000": {
            "etype": "load",
            "bus": 10000,
            "p_mw":-30,
            "q_mvar":135,
            "in_service": true
        },

          "load577": {
            "etype": "load",
            "bus": 577,
            "p_mw":256,
            "q_mvar":-33.8,
            "in_service": true
        },
        "load4790": {
            "etype": "load",
            "bus": 4790,
            "p_mw":100000,
            "q_mvar":40000,
            "in_service": true
        },

        "load4785": {
            "etype": "load",
            "bus": 4785,
            "p_mw":584.8,
            "q_mvar":40,
            "in_service": true
        },

        "load1852": {
            "etype": "load",
            "bus": 1852,
            "p_mw":1,
            "q_mvar":1,
            "in_service": true
        },
        "load1853": {
            "etype": "load",
            "bus": 1853,
            "p_mw":178,
            "q_mvar":40,
            "in_service": true
        },
        "load9917": {
            "etype": "load",
            "bus": 9917,
            "p_mw":146.3,
            "q_mvar":-42.2,
            "in_service": true
        },

        "load1631": {
            "etype": "load",
            "bus": 1631,
            "p_mw":5,
            "q_mvar":165,
            "in_service": true
        },
       

        //create shunt


        "shunt26": {
            "etype": "shunt",
            "bus": 26,
            "q_mvar":1026,
            "p_mw":0,
            "in_service": true
        },

        "shunt25": {
            "etype": "shunt",
            "bus": 25,
            "q_mvar":521,
            "p_mw":0,
            "in_service": true
        },

        "shunt469": {
            "etype": "shunt",
            "bus": 469,
            "q_mvar":352,
            "p_mw":0,
            "in_service": true
        },


        "shunt900": {
            "etype": "shunt",
            "bus": 900,
            "q_mvar":355,
            "p_mw":0,
            "in_service": true
        },


        "shunt902": {
            "etype": "shunt",
            "bus": 902,
            "q_mvar":176,
            "p_mw":0,
            "in_service": true
        },

        "shunt938": {
            "etype": "shunt",
            "bus": 938,
            "q_mvar":177,
            "p_mw":0,
            "in_service": true
        },
        "shunt9932": {
            "etype": "shunt",
            "bus": 9932,
            "q_mvar":175,
            "p_mw":0,
            "in_service": true
        },
        "shunt2919": {
            "etype": "shunt",
            "bus": 2919,
            "q_mvar":174,
            "p_mw":0,
            "in_service": true
        },

        "shunt800": {
            "etype": "shunt",
            "bus": 800,
            "q_mvar":173,
            "p_mw":0,
            "in_service": true
        },
        "shunt980": {
            "etype": "shunt",
            "bus": 980,
            "q_mvar":169,
            "p_mw":0,
            "in_service": true
        },

        "shunt986": {
            "etype": "shunt",
            "bus": 986,
            "q_mvar":168,
            "p_mw":0,
            "in_service": true
        },
        "shunt129": {
            "etype": "shunt",
            "bus": 129,
            "q_mvar":174,
            "p_mw":0,
            "in_service": true
        },

        "shunt31": {
            "etype": "shunt",
            "bus": 31,
            "q_mvar":169,
            "p_mw":0,
            "in_service": true
        },

          "shunt1621": {
            "etype": "shunt",
            "bus": 1621,
            "q_mvar":333,
            "p_mw":0,
            "in_service": true
        },
        "shunt1660": {
            "etype": "shunt",
            "bus": 1660,
            "q_mvar":498,
            "p_mw":0,
            "in_service": true
        },

        "shunt1630": {
            "etype": "shunt",
            "bus": 1630,
            "q_mvar":505,
            "p_mw":0,
            "in_service": true
        },
        "shunt175": {
            "etype": "shunt",
            "bus": 175,
            "q_mvar":341,
            "p_mw":0,
            "in_service": true
        },

        "shunt590": {
            "etype": "shunt",
            "bus": 590,
            "q_mvar":343,
            "p_mw":0,
            "in_service": true
        },
        "shunt576": {
            "etype": "shunt",
            "bus": 576,
            "q_mvar":171,
            "p_mw":0,
            "in_service": true
        },

        "shunt180": {
            "etype": "shunt",
            "bus": 180,
            "q_mvar":329,
            "p_mw":0,
            "in_service": true
        },
        "shunt480": {
            "etype": "shunt",
            "bus": 480,
            "q_mvar":180,
            "p_mw":0,
            "in_service": true
        },

        "shunt2921": {
            "etype": "shunt",
            "bus": 2921,
            "q_mvar":170,
            "p_mw":0,
            "in_service": true
        },

        "shunt147": {
            "etype": "shunt",
            "bus": 147,
            "q_mvar":345,
            "p_mw":0,
            "in_service": true
        },
        "shunt1817": {
            "etype": "shunt",
            "bus": 1817,
            "q_mvar":174,
            "p_mw":0,
            "in_service": true
        },
        "shunt1850": {
            "etype": "shunt",
            "bus": 1850,
            "q_mvar":171,
            "p_mw":0,
            "in_service": true
        },

        "shunt869": {
            "etype": "shunt",
            "bus": 869,
            "q_mvar":20,
            "p_mw":0,
            "in_service": true
        },
        "shunt7227": {
            "etype": "shunt",
            "bus": 7227,
            "q_mvar":35,
            "p_mw":0,
            "in_service": true
        },

        "shunt4727": {
            "etype": "shunt",
            "bus": 4727,
            "q_mvar":356,
            "p_mw":0,
            "in_service": true
        },

        "shunt4703": {
            "etype": "shunt",
            "bus": 4703,
            "q_mvar":174,
            "p_mw":0,
            "in_service": true
        },


        "shunt4705": {
            "etype": "shunt",
            "bus": 4705,
            "q_mvar":176,
            "p_mw":0,
            "in_service": true
        },

        "shunt577": {
            "etype": "shunt",
            "bus": 577,
            "q_mvar":172,
            "p_mw":0,
            "in_service": true
        },

        "shunt4790": {
            "etype": "shunt",
            "bus": 4790,
            "q_mvar":174,
            "p_mw":0,
            "in_service": true
        },

        
        "shunt1852": {
            "etype": "shunt",
            "bus": 1852,
            "q_mvar":186,
            "p_mw":0,
            "in_service": true
        },


        
        "shunt1853": {
            "etype": "shunt",
            "bus": 1853,
            "q_mvar":175,
            "p_mw":0,
            "in_service": true
        },


        
        "shunt9917": {
            "etype": "shunt",
            "bus": 9917,
            "q_mvar":175,
            "p_mw":0,
            "in_service": true
        },


        
        "shunt1631": {
            "etype": "shunt",
            "bus": 1631,
            "q_mvar":172,
            "p_mw":0,
            "in_service": true
        }























        


        
    }
}
