
{
    "status": "SIM_REQUEST",
    "3phase": false,
    "is_estimate": false,
    "elements": {
        "Almaty": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":902,            
            "type":"b",
            "in_service":true
        },


        "Alma": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":938,            
            "type":"b",
            "in_service":true
        },


        "Almaty_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":903,            
            "type":"b",
            "in_service":true
        },


        "Alma_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":939,            
            "type":"b",
            "in_service":true
        },


        "tets-3_2ssh": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":904,            
            "type":"b",
            "in_service":true
        },
        
        "Robot": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":907,            
            "type":"b",
            "in_service":true
        },
        

        "Besagash": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":940,            
            "type":"b",
            "in_service":true
        },
        


        "ps-62_AT2": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":908,            
            "type":"b",
            "in_service":true
        },
        
        "Kapchagayskaya_ges-220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":909,            
            "type":"b",
            "in_service":true
        },
        

        "Kapchagayskaya_ges-14": {
            "etype": "bus",
            "vn_kv": 910.0,
            "index":26,            
            "type":"b",
            "in_service":false
        },
        
        "MoinakGES_15-1": {
            "etype": "bus",
            "vn_kv": 16.0,
            "index":937,            
            "type":"b",
            "in_service":false
        },
        
        "Shilik": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":911,            
            "type":"b",
            "in_service":true
        },
        

        "PS7-AHBK": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":912,            
            "type":"b",
            "in_service":true
        },
        
        "PS7-AHBK_110": {
            "etype": "bus",
            "vn_kv": 110.0,
            "index":913,            
            "type":"b",
            "in_service":true
        },
        
        "Zapadnaya": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":918,            
            "type":"b",
            "in_service":true
        },
        

        "Chiganak": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":925,            
            "type":"b",
            "in_service":true
        },
        
        "Sary-Ozek": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":950,            
            "type":"b",
            "in_service":true
        },
        
        "Taldykorganskaya-220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":951,            
            "type":"b",
            "in_service":true
        },
        
        "Glavnaya": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":2916,            
            "type":"b",
            "in_service":true
        },
        

        "Medeo": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":928,            
            "type":"b",
            "in_service":true
        },
        

        "Taugul": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":929,            
            "type":"b",
            "in_service":true
        },
        
        "Zhideli": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":931,            
            "type":"b",
            "in_service":false
        },
        

        "Shu_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":932,            
            "type":"b",
            "in_service":true
        },
        
        "Aspara": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":814,            
            "type":"b",
            "in_service":true
        },
        

        "Zhambyl": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":800,            
            "type":"b",
            "in_service":true
        },
        

        "Zhambyl_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":801,            
            "type":"b",
            "in_service":true
        },
        
        "Burnoe": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":802,            
            "type":"b",
            "in_service":true
        },
        

        "Karatau": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":803,            
            "type":"b",
            "in_service":true
        },
        

        "Opornaya": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":804,            
            "type":"b",
            "in_service":true
        },
        
        "ZhGRES_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":805,            
            "type":"b",
            "in_service":true
        },
        

        "ZhGRES_16": {
            "etype": "bus",
            "vn_kv": 16.0,
            "index":806,            
            "type":"b",
            "in_service":false
        },
        
        "ZhGRES_110": {
            "etype": "bus",
            "vn_kv": 110.0,
            "index":807,            
            "type":"b",
            "in_service":false
        },
        

        "Merke": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":809,            
            "type":"b",
            "in_service":true
        },
        
        "Zhambyl_Tyaga": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":815,            
            "type":"b",
            "in_service":true
        },
        

        "Burnoe_Tyaga": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":816,            
            "type":"b",
            "in_service":false
        },
        

        "Abdezim": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":817,            
            "type":"b",
            "in_service":false
        },
        
        "Shymkent": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":830,            
            "type":"b",
            "in_service":true
        },
        

        "Shymkent_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":831,            
            "type":"b",
            "in_service":true
        },
        
        "Sas-tyube": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":834,            
            "type":"b",
            "in_service":true
        },
        

        "Vannovka": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":835,            
            "type":"b",
            "in_service":true
        },
        
        "Badam": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":836,            
            "type":"b",
            "in_service":false
        },
        

        "Arys": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":837,            
            "type":"b",
            "in_service":false
        },
        
        "Montaytash": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":838,            
            "type":"b",
            "in_service":false
        },
        

        "Zhylga": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":839,            
            "type":"b",
            "in_service":true
        },
        
        "Kentau": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":840,            
            "type":"b",
            "in_service":true
        },
        

        "Sholakkorgan": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":841,            
            "type":"b",
            "in_service":true
        },
        
        "Shymkentskaya": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":843,            
            "type":"b",
            "in_service":true
        },
        

        "Tyulkubas": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":844,            
            "type":"b",
            "in_service":true
        },
        
        "Kyzylsay": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":845,            
            "type":"b",
            "in_service":true
        },
        

        "GNPS": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":846,            
            "type":"b",
            "in_service":true
        },
        

            "Kyzylordinskaya_tets": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":860,            
            "type":"b",
            "in_service":true
        },
        
        "Otpayka": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":861,            
            "type":"b",
            "in_service":true
        },
        

            "Kyzylordinskaya": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":862,            
            "type":"b",
            "in_service":true
        },
        
        "Shieli": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":863,            
            "type":"b",
            "in_service":true
        },
        

        "Zhanakorgan": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":865,            
            "type":"b",
            "in_service":true
        },
        
        "Zhalagash": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":866,            
            "type":"b",
            "in_service":false
        },
        

        "Zhusaly": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":867,            
            "type":"b",
            "in_service":false
        },
        
        "Bishkek": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index":2918,            
            "type":"b",
            "in_service":true
        },
        

        "TashGRES": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index":2924,            
            "type":"b",
            "in_service":true
        },
        

        "Tashkent": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 2925,            
            "type":"b",
            "in_service":true
        },
        
        "GPP-1": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 5958,            
            "type":"b",
            "in_service":false
        },
        
        "GPP-2": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 5957,            
            "type":"b",
            "in_service":true
        },
        
        "Iriklinskaya_gres": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 4791,            
            "type":"b",
            "in_service":false
        },
        
        "Tavricheskaya": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 1816,            
            "type":"b",
            "in_service":true
        },
        
        "Chuyskaya": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 2932,            
            "type":"b",
            "in_service":false
        },
        
        "Irtyshskaya": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 1851,            
            "type":"b",
            "in_service":false
        },
        
        "Mirgalimsai": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 842,            
            "type":"b",
            "in_service":true
        },
        
        "Sary-oba": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 169,            
            "type":"b",
            "in_service":false
        },
        
        "Erkenshilik": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 167,            
            "type":"b",
            "in_service":true
        },
        
        "Zholymbet": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 123,            
            "type":"b",
            "in_service":true
        },
        
        "CGPP_110": {
            "etype": "bus",
            "vn_kv": 110.0,
            "index": 124,            
            "type":"b",
            "in_service":true
        },
        
        "Shortandy": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 115,            
            "type":"b",
            "in_service":false
        },
        
        "Tankeris ": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 179,            
            "type":"b",
            "in_service":true
        },
        
        "Eltay ": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 178,            
            "type":"b",
            "in_service":false
        },
        
        "Burabay": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 126,            
            "type":"b",
            "in_service":true
        },
        
        "CGPP_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 130,            
            "type":"b",
            "in_service":true
        },
        
        "Zhaltyr": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 132,            
            "type":"b",
            "in_service":true
        },
        
        "Tastak": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 162,            
            "type":"b",
            "in_service":false
        },
        
        "Irchenko": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 163,            
            "type":"b",
            "in_service":false
        },
        
        "Atbasar": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 134,            
            "type":"b",
            "in_service":true
        },
        
        "KGPP": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 135,            
            "type":"b",
            "in_service":true
        },
        
        "Krasnoarmeyskaya": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 159,            
            "type":"b",
            "in_service":true
        },
        
        "Kiyaly": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 136,            
            "type":"b",
            "in_service":true
        },
        
        "Barnaul": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index": 1630,            
            "type":"b",
            "in_service":true
        },
        
        "PTETs-2-110": {
            "etype": "bus",
            "vn_kv": 110.0,
            "index": 142,            
            "type":"b",
            "in_service":true
        },
        
        "Smirnovo": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 143,            
            "type":"b",
            "in_service":true
        },
        
        "PTETs-2-220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 144,            
            "type":"b",
            "in_service":true
        },
        
        "Aktogay_110": {
            "etype": "bus",
            "vn_kv": 110.0,
            "index": 484,            
            "type":"b",
            "in_service":true
        },
        
        "Avrora": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index": 147,            
            "type":"b",
            "in_service":true
        },
        
        "Avrora_220": {
            "etype": "bus",
            "vn_kv": 148.0,
            "index": ,            
            "type":"b",
            "in_service":true
        },
        
        "Tuleberdyeva": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index": 2915,            
            "type":"b",
            "in_service":false
        },
        
        "Makinsk": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 150,            
            "type":"b",
            "in_service":true
        },
        
        "Stepnaya": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 151,            
            "type":"b",
            "in_service":true
        },
        
        "Toktogulskaya_GES": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index": 2921,            
            "type":"b",
            "in_service":true
        },
        
        "Yanko": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 153,            
            "type":"b",
            "in_service":true
        },
        
        "Sibir_110": {
            "etype": "bus",
            "vn_kv": 110.0,
            "index": 161,            
            "type":"b",
            "in_service":false
        },

        "Buran": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 173,            
            "type":"b",
            "in_service":true
        },
        "Ugolki": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 156,            
            "type":"b",
            "in_service":true
        },
         
        "Kuybyshevskaya": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 157,            
            "type":"b",
            "in_service":true
        },

        "Sibir": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 161,            
            "type":"b",
            "in_service":true
        },

        "Kokshetauskaya-1150": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 176,            
            "type":"b",
            "in_service":false
        },
       
        "Urozhaynaya": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 1673,            
            "type":"b",
            "in_service":false
        },
        
        "Perekatnaya": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 172,            
            "type":"b",
            "in_service":true
        },
        
        "op-80": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 165,            
            "type":"b",
            "in_service":false
        },
        
        "Zhaksy": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 164,            
            "type":"b",
            "in_service":false
        },
        
        "Makushino": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 4781,            
            "type":"b",
            "in_service":false
        },
        
        "Kurgan": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index": 4727,            
            "type":"b",
            "in_service":true
        },
        
        "Shu": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index": 9932,            
            "type":"b",
            "in_service":true
        },
        
        "Smelovskaya": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index": 50014,            
            "type":"b",
            "in_service":true
        },
        
        "Ekibastuzskaya_tets": {
            "etype": "bus",
            "vn_kv": 6.0,
            "index": 44,            
            "type":"b",
            "in_service":false
        },
        

        "arbz": {
            "etype": "bus",
            "vn_kv": 110.0,
            "index": 4004,            
            "type":"b",
            "in_service":false
        },
        

        "bgok": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 62,            
            "type":"b",
            "in_service":true
        },
        

        "wtu_2.0": {
            "etype": "bus",
            "vn_kv": 35.0,
            "index": 191,            
            "type":"b",
            "in_service":false
        },
        

        "Koyan-Kos": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 953,            
            "type":"b",
            "in_service":true
        },
        

        "Shymkentskaya_TETs-3": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 813,            
            "type":"b",
            "in_service":true
        },
        

        "Barnaul_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 1640,            
            "type":"b",
            "in_service":true
        },
        

        "Ru-6": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 1640,            
            "type":"b",
            "in_service":false
        },
        

        "Uzbekiston": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index": 2922,            
            "type":"b",
            "in_service":false
        },
        


        "Aktogay": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index": 986,            
            "type":"b",
            "in_service":true
        },
        


        "MoinakGES_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 935,            
            "type":"b",
            "in_service":true
        },
        

        "Altai": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index": 1660,            
            "type":"b",
            "in_service":true
        },
        


        "Cyrdarinskaya_TES": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index": 2923,            
            "type":"b",
            "in_service":false
        },
        


        "Rubtsovskaya": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 1622,            
            "type":"b",
            "in_service":true
        },
        

        "Lochin": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index": 2920,            
            "type":"b",
            "in_service":false
        },
        

        "Barabinskaya": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index": 9917,            
            "type":"b",
            "in_service":true
        },
        
        "Kurchatovskaya": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index": 50002,            
            "type":"b",
            "in_service":true
        },
        

        "Iset": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index": 50001,            
            "type":"b",
            "in_service":true
        },
        
        "ves_ereymentau": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 155,            
            "type":"b",
            "in_service":true
        },
        
        "ses_burnoe": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 810,            
            "type":"b",
            "in_service":true
        },
        

        "UjUrGRES": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index": 47161,            
            "type":"b",
            "in_service":true
        },
        
        "Kemin_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 2952,            
            "type":"b",
            "in_service":true
        },
        

           "Voshod_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 1854,            
            "type":"b",
            "in_service":true
        },
        
        "Voshod": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index": 1853,            
            "type":"b",
            "in_service":true
        },
        

        "Vityaz": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index": 1852,            
            "type":"b",
            "in_service":true
        },
        
        "Kemin": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index": 2951,            
            "type":"b",
            "in_service":true
        },
        
        
        "Akmolinskaya_TETs": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 108,            
            "type":"b",
            "in_service":true
        },
        
        "Datka": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index": 2950,            
            "type":"b",
            "in_service":false
        },
        
        
        "Akzhar": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 3004,            
            "type":"b",
            "in_service":false
        },
        
        "Ermensay": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 942,            
            "type":"b",
            "in_service":true
        },
        
        "Moynakskaya_ges-15-2": {
            "etype": "bus",
            "vn_kv": 16.0,
            "index": 941,            
            "type":"b",
            "in_service":false
        },
        
        
        "btets-10": {
            "etype": "bus",
            "vn_kv": 10.0,
            "index": 470,            
            "type":"b",
            "in_service":false
        },
        
        "TMK": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 242,            
            "type":"b",
            "in_service":true
        },
        
    
        "PS-7": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 215,            
            "type":"b",
            "in_service":true
        },
        
        "Novokuznetskaya": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index": 1638,            
            "type":"b",
            "in_service":false
        },
        
        
        "Itatskaya": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index": 1636,            
            "type":"b",
            "in_service":false
        },

        "Urga": {
            "etype": "bus",
            "vn_kv": 500.0,
            "index": 1632,            
            "type":"b",
            "in_service":false
        },
        
        
        "Barabinskaya_220": {
            "etype": "bus",
            "vn_kv": 220.0,
            "index": 1671,            
            "type":"b",
            "in_service":false
        },

















































        "Glavnaya-Bishkek": {
            "etype": "line",
            "from_bus": 2916,
            "to_bus": 2918,
            "length_km": 1,
            "r_ohm_per_km": 11.10, 
            "x_ohm_per_km": 46.70, 
            "c_nf_per_km": 1.3591837, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "Frunze-Toktogulskaya_GES": {
            "etype": "line",
            "from_bus": 2919,
            "to_bus": 2921,
            "length_km": 1,
            "r_ohm_per_km": 7.10, 
            "x_ohm_per_km": 64.20, 
            "c_nf_per_km": 2.5846772, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },


        "Glavnaya-Kemin": {
            "etype": "line",
            "from_bus": 2916,
            "to_bus": 2952,
            "length_km": 1,
            "r_ohm_per_km": 11.64, 
            "x_ohm_per_km": 50.13, 
            "c_nf_per_km": 1.02463989, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "ZhGRES_220-Merke": {
            "etype": "line",
            "from_bus": 805,
            "to_bus": 809,
            "length_km": 1,
            "r_ohm_per_km": 16.63, 
            "x_ohm_per_km": 62.03, 
            "c_nf_per_km": 1.39228794, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },


        
        "Tankeris-Makinsk": {
            "etype": "line",
            "from_bus": 179,
            "to_bus": 150,
            "length_km": 1,
            "r_ohm_per_km": 16.80, 
            "x_ohm_per_km": 75.20, 
            "c_nf_per_km": 1.47759502, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

              
        "CGPP-Erkenshilik": {
            "etype": "line"
            "from_bus": 130,
            "to_bus": 167,
            "length_km": 1,
            "r_ohm_per_km": 9.50, 
            "x_ohm_per_km": 42.70, 
            "c_nf_per_km": 0.83779192, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },


        "CGPP-Zhaltyr": {
            "etype": "line",
            "from_bus": 130,
            "to_bus": 132,
            "length_km": 1,
            "r_ohm_per_km": 11.40, 
            "x_ohm_per_km": 51.10, 
            "c_nf_per_km": 1.00203988, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "Atbasar-Zhaltyr": {
            "etype": "line",
            "from_bus": 130,
            "to_bus": 132,
            "length_km": 1,
            "r_ohm_per_km": 11.60, 
            "x_ohm_per_km": 51.50, 
            "c_nf_per_km": 1.01031594, 
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },


        "Esil-Perekatnaya": {
            "etype": "line",
            "from_bus": 170,
            "to_bus": 172,
            "length_km": 1,
            "r_ohm_per_km": 12.40, 
            "x_ohm_per_km": 55.40, 
            "c_nf_per_km": 1.08830189,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },


        "Apanovka-Esil": {
            "etype": "line",
            "from_bus": 573,
            "to_bus": 170,
            "length_km": 1,
            "r_ohm_per_km": 21.65, 
            "x_ohm_per_km": 83.62, 
            "c_nf_per_km": 2.960283,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },


        
        "GRES_2-Aysa": {
            "etype": "line",
            "from_bus": 355,
            "to_bus": 452,
            "length_km": 1,
            "r_ohm_per_km": 14.40, 
            "x_ohm_per_km": 56.87, 
            "c_nf_per_km": 1.1713808,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },


        "ns-19-egres-1": {
            "etype": "line",
            "from_bus": 309,
            "to_bus": 39,
            "length_km": 1,
            "r_ohm_per_km": 28.98, 
            "x_ohm_per_km": 114.36, 
            "c_nf_per_km": 2.36217851,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },


        "UKGRES-Mointy": {
            "etype": "line",
            "from_bus": 901,
            "to_bus": 475,
            "length_km": 1,
            "r_ohm_per_km": 26.49, 
            "x_ohm_per_km": 115.13, 
            "c_nf_per_km": 2.34053343,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "otpayka-gpp_2": {
            "etype": "line",
            "from_bus": 861,
            "to_bus": 5957,
            "length_km": 1,
            "r_ohm_per_km": 27.90, 
            "x_ohm_per_km": 108.86, 
            "c_nf_per_km": 2.21734746,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "Shu-Chiganak": {
            "etype": "line",
            "from_bus": 932,
            "to_bus": 925,
            "length_km": 1,
            "r_ohm_per_km": 22.96, 
            "x_ohm_per_km": 102.12, 
            "c_nf_per_km": 2.00503469,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "Kyzylsay-Zhambyl": {
            "etype": "line",
            "from_bus": 845,
            "to_bus": 801,
            "length_km": 1,
            "r_ohm_per_km": 17.66, 
            "x_ohm_per_km": 71.61, 
            "c_nf_per_km": 1.42029922,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "Shymkent-220-Zhylga": {
            "etype": "line",
            "from_bus": 831,
            "to_bus": 839,
            "length_km": 1,
            "r_ohm_per_km": 19.96, 
            "x_ohm_per_km": 79.35, 
            "c_nf_per_km": 1.65457538,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "Zarya-Urga": {
            "etype": "line",
            "from_bus": 1631,
            "to_bus": 1632,
            "length_km": 1,
            "r_ohm_per_km": 2.56, 
            "x_ohm_per_km": 31.70, 
            "c_nf_per_km": 1.5119725,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },

        "Altay-Itatskaya": {
            "etype": "line",
            "from_bus": 1660,
            "to_bus": 1636,
            "length_km": 1,
            "r_ohm_per_km": 5.00, 
            "x_ohm_per_km": 120.00, 
            "c_nf_per_km": 6.04789,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },

        "Barnaul_500-Novokuznetskaya": {
            "etype": "line",
            "from_bus": 1630,
            "to_bus": 1638,
            "length_km": 1,
            "r_ohm_per_km": 7.80, 
            "x_ohm_per_km": 77.00, 
            "c_nf_per_km": 3.087607,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },


        "PS-7-Ust-Kamnogorskaya_220": {
            "etype": "line",
            "from_bus": 215,
            "to_bus": 241,
            "length_km": 1,
            "r_ohm_per_km": 4.30, 
            "x_ohm_per_km": 6.80, 
            "c_nf_per_km": 0.39311285,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },


        "PS-7-Ust-Kamnogorskaya_220": {
            "etype": "line",
            "from_bus": 215,
            "to_bus": 241,
            "length_km": 1,
            "r_ohm_per_km": 4.30, 
            "x_ohm_per_km": 6.80, 
            "c_nf_per_km": 0.39311285,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },


        "Ust-Kamnogorskaya_220-TMK": {
            "etype": "line",
            "from_bus": 355,
            "to_bus": 452,
            "length_km": 1,
            "r_ohm_per_km": 3.27, 
            "x_ohm_per_km": 21.80, 
            "c_nf_per_km": 0.4965636,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "Ust-Kamnogorskaya_220-TMK": {
            "etype": "line",
            "from_bus": 241,
            "to_bus": 242,
            "length_km": 1,
            "r_ohm_per_km": 3.27, 
            "x_ohm_per_km": 21.80, 
            "c_nf_per_km": 0.4965636,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },


        "Kozyrevo-Kurgan": {
            "etype": "line",
            "from_bus": 50001,
            "to_bus": 50002,
            "length_km": 1,
            "r_ohm_per_km": 29.82, 
            "x_ohm_per_km": 29.14, 
            "c_nf_per_km": 1.183572073,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },


        "Reftinskaya_GRES-Tyumen": {
            "etype": "line",
            "from_bus": 4703,
            "to_bus": 4727,
            "length_km": 1,
            "r_ohm_per_km": 9.02, 
            "x_ohm_per_km": 84.65, 
            "c_nf_per_km": 3.3931846,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },


        "Reftinskaya_GRES-Tyumen": {
            "etype": "line",
            "from_bus": 4702,
            "to_bus": 4730,
            "length_km": 1,
            "r_ohm_per_km": 8.32, 
            "x_ohm_per_km": 73.14, 
            "c_nf_per_km": 3.0398605,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },




        "Reftinskaya_GRES-Iset": {
            "etype": "line",
            "from_bus": 4702,
            "to_bus": 50001,
            "length_km": 1,
            "r_ohm_per_km": 3.50, 
            "x_ohm_per_km": 35.55, 
            "c_nf_per_km": 1.43112176,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },


        "Yuzhnaya-Kurchatovskaya": {
            "etype": "line",
            "from_bus": 4701,
            "to_bus": 50002,
            "length_km": 1,
            "r_ohm_per_km": 2.64, 
            "x_ohm_per_km": 39.10, 
            "c_nf_per_km": 1.59664296,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },


        "Yuzhnaya- Reftinskaya_GRES": {
            "etype": "line",
            "from_bus": 4701,
            "to_bus": 4702,
            "length_km": 1,
            "r_ohm_per_km": 2.23, 
            "x_ohm_per_km": 25.50, 
            "c_nf_per_km": 1.050423,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },


        "Tashkent-Novo-Argenskaya_TES": {
            "etype": "line",
            "from_bus": 2940,
            "to_bus": 2945,
            "length_km": 1,
            "r_ohm_per_km": 1.62, 
            "x_ohm_per_km": 20.00, 
            "c_nf_per_km": 0.7480285,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },


        "Tashkent-Syrdarinskaya_TES": {
            "etype": "line",
            "from_bus": 2940,
            "to_bus": 2923,
            "length_km": 1,
            "r_ohm_per_km": 4.03, 
            "x_ohm_per_km": 49.20, 
            "c_nf_per_km": -582.0,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },

        "Tashkent-Tashkentskaya_gres": {
            "etype": "line",
            "from_bus": 2925,
            "to_bus": 2926,
            "length_km": 1,
            "r_ohm_per_km": , 
            "x_ohm_per_km": 3.00, 
            "c_nf_per_km": 0,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },


        "TASh.GRES-TAShKENT": {
            "etype": "line",
            "from_bus": 2924,
            "to_bus": 2940,
            "length_km": 1,
            "r_ohm_per_km": 0.45, 
            "x_ohm_per_km": 5.81, 
            "c_nf_per_km": 0.206902,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },

       
        "Uzbekiston-novo-Angerskaya_TES": {
            "etype": "line",
            "from_bus": 2922,
            "to_bus": 2945,
            "length_km": 1,
            "r_ohm_per_km": 4.35, 
            "x_ohm_per_km": 50.54, 
            "c_nf_per_km": 1.8939445,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },


        "Uzbekiston-novo-Syrdarinskaya_tes": {
            "etype": "line",
            "from_bus": 2920,
            "to_bus": 2923,
            "length_km": 1,
            "r_ohm_per_km": 6.2, 
            "x_ohm_per_km": 88.00, 
            "c_nf_per_km": 4.424509,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },


        "Lochin-Uzbekiston": {
            "etype": "line",
            "from_bus": 2920,
            "to_bus": 2922,
            "length_km": 1,
            "r_ohm_per_km": 4.85, 
            "x_ohm_per_km": 44.22, 
            "c_nf_per_km": 1.8016346,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },


        "frunze-tuleberdyeva": {
            "etype": "line",
            "from_bus": 2919,
            "to_bus": 2915,
            "length_km": 1,
            "r_ohm_per_km": 4.40, 
            "x_ohm_per_km": 40.00, 
            "c_nf_per_km": 1.6297472,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },

        "karabalty-bishkek": {
            "etype": "line",
            "from_bus": 2917,
            "to_bus": 2918,
            "length_km": 1,
            "r_ohm_per_km": 6.40, 
            "x_ohm_per_km": 27.00, 
            "c_nf_per_km": 0.286479,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },


        "karabalty-bishkek": {
            "etype": "line",
            "from_bus": 2917,
            "to_bus": 2918,
            "length_km": 1,
            "r_ohm_per_km": 6.40, 
            "x_ohm_per_km": 27.00, 
            "c_nf_per_km": 0.286479,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },

        "glavnaya-karabalty": {
            "etype": "line",
            "from_bus": 2916,
            "to_bus": 2917,
            "length_km": 1,
            "r_ohm_per_km": 7.90, 
            "x_ohm_per_km": 33.20, 
            "c_nf_per_km": 0.7862257,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },


        "tuleberdyeva-toktogulskaya_ges": {
            "etype": "line",
            "from_bus": 2915,
            "to_bus": 2921,
            "length_km": 1,
            "r_ohm_per_km": 2.7, 
            "x_ohm_per_km": 24.20, 
            "c_nf_per_km": 0.95493,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },



        "irtyshskaya-urozhaynaya": {
            "etype": "line",
            "from_bus": 1851,
            "to_bus": 1673,
            "length_km": 1,
            "r_ohm_per_km": 10.70, 
            "x_ohm_per_km": 46.80, 
            "c_nf_per_km": 3.7528749,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },

        "irtyshskaya-tavricheskaya": {
            "etype": "line",
            "from_bus": 1850,
            "to_bus": 1817,
            "length_km": 1,
            "r_ohm_per_km": 3.42, 
            "x_ohm_per_km": 35.28, 
            "c_nf_per_km": 1.3941978,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },


        "zhanakorgan-ru-6": {
            "etype": "line",
            "from_bus": 865,
            "to_bus": 869,
            "length_km": 1,
            "r_ohm_per_km": 7.21, 
            "x_ohm_per_km": 28.31, 
            "c_nf_per_km": 0.59141999,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "ru-6-shieli": {
            "etype": "line",
            "from_bus": 869,
            "to_bus": 863,
            "length_km": 1,
            "r_ohm_per_km": 4.99, 
            "x_ohm_per_km": 19.49, 
            "c_nf_per_km": 0.4106199,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "shu-ukgres": {
            "etype": "line",
            "from_bus": 9932,
            "to_bus": 900,
            "length_km": 1,
            "r_ohm_per_km": 5.20, 
            "x_ohm_per_km": 63.60, 
            "c_nf_per_km": 2.508282815,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "shu-almaty": {
            "etype": "line",
            "from_bus": 9932,
            "to_bus": 902,
            "length_km": 1,
            "r_ohm_per_km": 7.10, 
            "x_ohm_per_km": 72.41, 
            "c_nf_per_km": 2.899804132,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "shu - frunze": {
            "etype": "line",
            "from_bus": 9932,
            "to_bus": 2919,
            "length_km": 1,
            "r_ohm_per_km": 2.82, 
            "x_ohm_per_km": 28.85, 
            "c_nf_per_km": 1.152282173,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "egres-1_500-nura_500": {
            "etype": "line",
            "from_bus": 25,
            "to_bus": 325,
            "length_km": 1,
            "r_ohm_per_km": 8.30, 
            "x_ohm_per_km": 78.30, 
            "c_nf_per_km": 3.342254881,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "balkhashskaya_220-mointy": {
            "etype": "line",
            "from_bus": 473,
            "to_bus": 475,
            "length_km": 1,
            "r_ohm_per_km": 16.46, 
            "x_ohm_per_km": 70.14, 
            "c_nf_per_km": 1.421890758,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "kounrad_220-aktogay_220": {
            "etype": "line",
            "from_bus": 481,
            "to_bus": 483,
            "length_km": 1,
            "r_ohm_per_km": 36.60, 
            "x_ohm_per_km": 154.80, 
            "c_nf_per_km": 3.254083081,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },


        "kounrad_220-aktogay_220": {
            "etype": "line",
            "from_bus": 481,
            "to_bus": 483,
            "length_km": 1,
            "r_ohm_per_km": 36.60, 
            "x_ohm_per_km": 154.80, 
            "c_nf_per_km": 3.254083081,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        
        "egres-1_500-tavricheskaya": {
            "etype": "line",
            "from_bus": 25,
            "to_bus": 1817,
            "length_km": 1,
            "r_ohm_per_km": 11.80, 
            "x_ohm_per_km": 108.20, 
            "c_nf_per_km": 4.583664069,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },


        
        "egres-1-boshak": {
            "etype": "line",
            "from_bus": 39,
            "to_bus": 59,
            "length_km": 1,
            "r_ohm_per_km": 7.88, 
            "x_ohm_per_km": 34.50, 
            "c_nf_per_km": 0.676090447,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "egres-1-boshak": {
            "etype": "line",
            "from_bus": 39,
            "to_bus": 59,
            "length_km": 1,
            "r_ohm_per_km": 9.69, 
            "x_ohm_per_km": 40.78, 
            "c_nf_per_km": 0.8785356,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        
        "agadyr-500-ekibastuzskaya": {
            "etype": "line",
            "from_bus": 469,
            "to_bus": 26,
            "length_km": 1,
            "r_ohm_per_km": 11.60, 
            "x_ohm_per_km": 138.30, 
            "c_nf_per_km": 5.593979921,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "kokchetavskaya-kostanayskaya": {
            "etype": "line",
            "from_bus": 175,
            "to_bus": 590,
            "length_km": 1,
            "r_ohm_per_km": 5.05, 
            "x_ohm_per_km": 106.96, 
            "c_nf_per_km": 5.5608757,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "esil-chernozubovka": {
            "etype": "line",
            "from_bus": 170,
            "to_bus": 186,
            "length_km": 1,
            "r_ohm_per_km": 12.39, 
            "x_ohm_per_km": 44.54, 
            "c_nf_per_km": 0.847468544,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "chilisay-ulke-220": {
            "etype": "line",
            "from_bus": 3019,
            "to_bus": 3020,
            "length_km": 1,
            "r_ohm_per_km": 17.10, 
            "x_ohm_per_km": 61.47, 
            "c_nf_per_km": 1.16947095145006,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },

        
        "Zarechnaya-Centralnaya": {
            "etype": "line",
            "from_bus": 596,
            "to_bus": 593,
            "length_km": 1,
            "r_ohm_per_km": 0.80, 
            "x_ohm_per_km":3.66 , 
            "c_nf_per_km": 0.0719380577194896,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },


        
        "urozhaynaya-barnaul_220": {
            "etype": "line",
            "from_bus": 1673,
            "to_bus": 1640,
            "length_km": 1,
            "r_ohm_per_km": 26.50, 
            "x_ohm_per_km": 103.70, 
            "c_nf_per_km": 8.3620037,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },

        
        "iriklinskaya_gres-magnitogorskaya": {
            "etype": "line",
            "from_bus": 4790,
            "to_bus": 4785,
            "length_km": 1,
            "r_ohm_per_km": 6.80, 
            "x_ohm_per_km": 66.00, 
            "c_nf_per_km": 2.705635,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "kozyrevo-shagol   ": {
            "etype": "line",
            "from_bus": 4703,
            "to_bus": 4782,
            "length_km": 1,
            "r_ohm_per_km": 1.96, 
            "x_ohm_per_km": 16.20, 
            "c_nf_per_km": 0.6939158,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "magnitogorskaya- roitskaya_gres": {
            "etype": "line",
            "from_bus": 4785,
            "to_bus": 4799,
            "length_km": 1,
            "r_ohm_per_km": 6.20, 
            "x_ohm_per_km": 54.60, 
            "c_nf_per_km": 2.4350715,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "tets-3-otpayka-4": {
            "etype": "line",
            "from_bus": 383,
            "to_bus": 314,
            "length_km": 1,
            "r_ohm_per_km": 0.20, 
            "x_ohm_per_km": 0.90, 
            "c_nf_per_km": 0.01846198,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "altay-zarya   ": {
            "etype": "line",
            "from_bus": 1660,
            "to_bus": 1631,
            "length_km": 1,
            "r_ohm_per_km": 5.46, 
            "x_ohm_per_km": 50.12, 
            "c_nf_per_km": 2.1072122,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "metallurgicheskaya-otpayka-4": {
            "etype": "line",
            "from_bus": 384,
            "to_bus": 314,
            "length_km": 1,
            "r_ohm_per_km": 2.65, 
            "x_ohm_per_km": 10.40, 
            "c_nf_per_km": 0.20658319,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "shges-220-zhgok": {
            "etype": "line",
            "from_bus": 220,
            "to_bus": 222,
            "length_km": 1,
            "r_ohm_per_km": 8.76, 
            "x_ohm_per_km": 30.80, 
            "c_nf_per_km": 0.644577748191659,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "voskhod-barabinskaya": {
            "etype": "line",
            "from_bus": 1853,
            "to_bus": 9917,
            "length_km": 1,
            "r_ohm_per_km": 8.43, 
            "x_ohm_per_km": 86.95, 
            "c_nf_per_km": 3.46193956,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "voskhod - tavricheskaya": {
            "etype": "line",
            "from_bus": 1853,
            "to_bus": 1817,
            "length_km": 1,
            "r_ohm_per_km": 2.10, 
            "x_ohm_per_km": 21.85, 
            "c_nf_per_km": 0.87089616,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "vityaz-voskhod": {
            "etype": "line",
            "from_bus": 1852,
            "to_bus": 1853,
            "length_km": 1,
            "r_ohm_per_km": 8.56, 
            "x_ohm_per_km": 102.65, 
            "c_nf_per_km": 4.15012578,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "taugul-ermensay": {
            "etype": "line",
            "from_bus": 929,
            "to_bus": 942,
            "length_km": 1,
            "r_ohm_per_km": 1.40, 
            "x_ohm_per_km": 5.10, 
            "c_nf_per_km": 0.09740286055021,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },


        "taugul-ermensay": {
            "etype": "line",
            "from_bus": 929,
            "to_bus": 942,
            "length_km": 1,
            "r_ohm_per_km": 1.40, 
            "x_ohm_per_km": 5.10, 
            "c_nf_per_km": 0.09740286055021,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        
        "moynakskaya_ges220-chilik": {
            "etype": "line",
            "from_bus": 935,
            "to_bus": 911,
            "length_km": 1,
            "r_ohm_per_km": 7.30, 
            "x_ohm_per_km": 40.90, 
            "c_nf_per_km": 0.837155282325694,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "tets-3-otpayka-5": {
            "etype": "line",
            "from_bus": 383,
            "to_bus": 315,
            "length_km": 1,
            "r_ohm_per_km": 0.20, 
            "x_ohm_per_km": 0.90, 
            "c_nf_per_km": 0.01846198,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },


        
        "moynakskaya_ges220-robot": {
            "etype": "line",
            "from_bus": 935,
            "to_bus": 907,
            "length_km": 1,
            "r_ohm_per_km": 17.10, 
            "x_ohm_per_km": 95.70, 
            "c_nf_per_km": 1.95760658371728,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "metallurgicheskaya-otpayka-5": {
            "etype": "line",
            "from_bus": 384,
            "to_bus": 315,
            "length_km": 1,
            "r_ohm_per_km": 2.65, 
            "x_ohm_per_km": 10.40, 
            "c_nf_per_km": 0.20658319,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "nura-220-metallurgicheskaya": {
            "etype": "line",
            "from_bus": 310,
            "to_bus": 384,
            "length_km": 1,
            "r_ohm_per_km": 1.56, 
            "x_ohm_per_km": 6.20, 
            "c_nf_per_km": 0.12923386,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "kurgan-berkut ": {
            "etype": "line",
            "from_bus": 4727,
            "to_bus": 4728,
            "length_km": 1,
            "r_ohm_per_km": 5.00, 
            "x_ohm_per_km": 46.80, 
            "c_nf_per_km": 1.8525642,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "berkut-tyumen": {
            "etype": "line",
            "from_bus": 4728,
            "to_bus": 4730,
            "length_km": 1,
            "r_ohm_per_km": 1.28, 
            "x_ohm_per_km": 11.38, 
            "c_nf_per_km": 0.31831,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "aktogay-taldykorgan-500": {
            "etype": "line",
            "from_bus": 986,
            "to_bus": 987,
            "length_km": 1,
            "r_ohm_per_km": 8.33, 
            "x_ohm_per_km": 88.52, 
            "c_nf_per_km": ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "shges-220-semey-220": {
            "etype": "line",
            "from_bus": 220,
            "to_bus": 981,
            "length_km": 1,
            "r_ohm_per_km": 2.57, 
            "x_ohm_per_km": 25.36, 
            "c_nf_per_km": 3.29355357,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "semey-500-ust-kamenogrskaya-500": {
            "etype": "line",
            "from_bus": 980,
            "to_bus": 240,
            "length_km": 1,
            "r_ohm_per_km": 5.72, 
            "x_ohm_per_km": 58.55, 
            "c_nf_per_km": 1.1077188,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "gres-2-kounrad-220": {
            "etype": "line",
            "from_bus": 355,
            "to_bus": 481,
            "length_km": 1,
            "r_ohm_per_km": 34.20, 
            "x_ohm_per_km": 146.20, 
            "c_nf_per_km": 2.29437848,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "semey_500-aktogay": {
            "etype": "line",
            "from_bus": 980,
            "to_bus": 986,
            "length_km": 1,
            "r_ohm_per_km": 9.84, 
            "x_ohm_per_km": 120.42, 
            "c_nf_per_km": 4.53464426,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "ps-18-semey-220": {
            "etype": "line",
            "from_bus": 218,
            "to_bus": 981,
            "length_km": 1,
            "r_ohm_per_km": 0.37, 
            "x_ohm_per_km": 3.88, 
            "c_nf_per_km": 0.10026765,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "chuyskaya-kemin": {
            "etype": "line",
            "from_bus": 2932,
            "to_bus": 2952,
            "length_km": 1,
            "r_ohm_per_km": 5.77, 
            "x_ohm_per_km": 24.85, 
            "c_nf_per_km": 0.507895436,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },

        
        "ekibastuzskaya-semey-500": {
            "etype": "line",
            "from_bus": 26,
            "to_bus": 980,
            "length_km": 1,
            "r_ohm_per_km": 10.10, 
            "x_ohm_per_km": 122.52, 
            "c_nf_per_km": 4.85040778,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "tets-3-ipm": {
            "etype": "line",
            "from_bus": 383,
            "to_bus": 318,
            "length_km": 1,
            "r_ohm_per_km": 0.30, 
            "x_ohm_per_km": 1.30, 
            "c_nf_per_km": 0.0254648,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },


        "tets-3-ipm": {
            "etype": "line",
            "from_bus": 383,
            "to_bus": 318,
            "length_km": 1,
            "r_ohm_per_km": 0.30, 
            "x_ohm_per_km": 1.30, 
            "c_nf_per_km": 0.0254648,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },
        
        "barnaul-500-altay": {
            "etype": "line",
            "from_bus": 1630,
            "to_bus": 1660,
            "length_km": 1,
            "r_ohm_per_km": 0.19, 
            "x_ohm_per_km": 1.97, 
            "c_nf_per_km": 0.07862257,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        

            "barnaul-500-altay": {
            "etype": "line",
            "from_bus": 1630,
            "to_bus": 1660,
            "length_km": 1,
            "r_ohm_per_km": 0.26, 
            "x_ohm_per_km": 2.64, 
            "c_nf_per_km": 0.10536061
,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "nura_220-ipm": {
            "etype": "line",
            "from_bus": 310,
            "to_bus": 318,
            "length_km": 1,
            "r_ohm_per_km": 3.40, 
            "x_ohm_per_km": 13.00, 
            "c_nf_per_km": 0.2801128,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },

        
        "besagash-ermensay": {
            "etype": "line",
            "from_bus": 940,
            "to_bus": 942,
            "length_km": 1,
            "r_ohm_per_km": 1.00, 
            "x_ohm_per_km": 5.40, 
            "c_nf_per_km": 4.47607521137689,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },


        "besagash-ermensay": {
            "etype": "line",
            "from_bus": 940,
            "to_bus": 942,
            "length_km": 1,
            "r_ohm_per_km": 1.00, 
            "x_ohm_per_km": 5.40, 
            "c_nf_per_km": 4.47607521137689,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },

        
        
        "rubtsovskaya-barnaul-500": {
            "etype": "line",
            "from_bus": 1621,
            "to_bus": 1630,
            "length_km": 1,
            "r_ohm_per_km": 10.30, 
            "x_ohm_per_km": 105.00, 
            "c_nf_per_km": 4.3640301,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "gres-2-kounrad-220": {
            "etype": "line",
            "from_bus": 355,
            "to_bus": 481,
            "length_km": 1,
            "r_ohm_per_km": 34.20, 
            "x_ohm_per_km": 146.20, 
            "c_nf_per_km": 3.0029366163013,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "zarya-barabinskaya": {
            "etype": "line",
            "from_bus": 1631,
            "to_bus": 9917,
            "length_km": 1,
            "r_ohm_per_km": 10.80, 
            "x_ohm_per_km": 110.00, 
            "c_nf_per_km": 4.37835405,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "Apanovka-Aman-karagay": {
            "etype": "line",
            "from_bus": 573,
            "to_bus": 572,
            "length_km": 1,
            "r_ohm_per_km": 6.60, 
            "x_ohm_per_km": 25.40, 
            "c_nf_per_km": 0.518845313526981,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },

        
        "kurchatovskaya-shagol": {
            "etype": "line",
            "from_bus": 50002,
            "to_bus": 4782,
            "length_km": 1,
            "r_ohm_per_km": 4.42, 
            "x_ohm_per_km": 68.20, 
            "c_nf_per_km": 2.602757208,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "eek-500-irtyshskaya": {
            "etype": "line",
            "from_bus": 31,
            "to_bus": 1850,
            "length_km": 1,
            "r_ohm_per_km": 7.62, 
            "x_ohm_per_km": 76.80, 
            "c_nf_per_km": 3.03349423842155,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "iset-kozyrevo": {
            "etype": "line",
            "from_bus": 50001,
            "to_bus": 4703,
            "length_km": 1,
            "r_ohm_per_km": 4.05, 
            "x_ohm_per_km": 41.19, 
            "c_nf_per_km": 1.655212,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "datka-toktogulskaya_ges": {
            "etype": "line",
            "from_bus": 2950,
            "to_bus": 2921,
            "length_km": 1,
            "r_ohm_per_km": 2.40, 
            "x_ohm_per_km": 23.92, 
            "c_nf_per_km": 0.95493,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },

        
        "datka-kemin": {
            "etype": "line",
            "from_bus": 2950,
            "to_bus": 2951,
            "length_km": 1,
            "r_ohm_per_km": 9.72, 
            "x_ohm_per_km": 120.63, 
            "c_nf_per_km": 4.9401712,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },

        
        "eek-500-rubtsovskaya": {
            "etype": "line",
            "from_bus": 31,
            "to_bus": 1621,
            "length_km": 1,
            "r_ohm_per_km": 10.25, 
            "x_ohm_per_km": 98.50, 
            "c_nf_per_km": 4.10619913944973,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "osakarovka-caran": {
            "etype": "line",
            "from_bus": 306,
            "to_bus": 308,
            "length_km": 1,
            "r_ohm_per_km": 9.81, 
            "x_ohm_per_km": 38.36, 
            "c_nf_per_km": 0.7734933,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },


        "osakarovka-caran": {
            "etype": "line",
            "from_bus": 306,
            "to_bus": 308,
            "length_km": 1,
            "r_ohm_per_km": 9.81, 
            "x_ohm_per_km": 38.36, 
            "c_nf_per_km": 0.7734933,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        
        "caran-gres-2": {
            "etype": "line",
            "from_bus": 308,
            "to_bus": 355,
            "length_km": 1,
            "r_ohm_per_km": 3.89, 
            "x_ohm_per_km": 15.24, 
            "c_nf_per_km": 0.516712623,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "glavnaya-chuyskaya": {
            "etype": "line",
            "from_bus": 2916,
            "to_bus": 2932,
            "length_km": 1,
            "r_ohm_per_km": 5.87, 
            "x_ohm_per_km": 25.28, 
            "c_nf_per_km": 0.516712623,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },

        
        "caran-gres-2": {
            "etype": "line",
            "from_bus": 308,
            "to_bus": 355,
            "length_km": 1,
            "r_ohm_per_km": 3.89, 
            "x_ohm_per_km": 15.24, 
            "c_nf_per_km": 0.3055776,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "shymkent-220-shymkentskaya_tets-3": {
            "etype": "line",
            "from_bus": 831,
            "to_bus": 813,
            "length_km": 1,
            "r_ohm_per_km": 2.41, 
            "x_ohm_per_km": 9.49, 
            "c_nf_per_km": 0.194169096252881,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "ns-12-ns_17": {
            "etype": "line",
            "from_bus": 51,
            "to_bus": 307,
            "length_km": 1,
            "r_ohm_per_km": 8.15, 
            "x_ohm_per_km": 32.16, 
            "c_nf_per_km": 0.672907322306127,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },

        
        "eek_500-egres-1_500": {
            "etype": "line",
            "from_bus": 31,
            "to_bus": 25,
            "length_km": 1,
            "r_ohm_per_km": 3.05, 
            "x_ohm_per_km": 36.64, 
            "c_nf_per_km": 1.47313868,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "agadyr_500-ukgres": {
            "etype": "line",
            "from_bus": 469,
            "to_bus": 900,
            "length_km": 1,
            "r_ohm_per_km": 12.70, 
            "x_ohm_per_km": 115.60, 
            "c_nf_per_km": 4.8574106,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "robot-alma": {
            "etype": "line",
            "from_bus": 907,
            "to_bus": 939,
            "length_km": 1,
            "r_ohm_per_km": 2.10, 
            "x_ohm_per_km": 14.20, 
            "c_nf_per_km": 0.298893096229585,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "ps-7-koyan-kos": {
            "etype": "line",
            "from_bus": 912,
            "to_bus": 953,
            "length_km": 1,
            "r_ohm_per_km": 1.13, 
            "x_ohm_per_km": 6.30, 
            "c_nf_per_km": 0.128915547322322,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        
        "ps-7-koyan-kos": {
            "etype": "line",
            "from_bus": 912,
            "to_bus": 953,
            "length_km": 1,
            "r_ohm_per_km": 1.13, 
            "x_ohm_per_km": 6.30, 
            "c_nf_per_km": 0.128915547322322,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },


        "koyan-kos-tets-3_2ssh": {
            "etype": "line",
            "from_bus": 953,
            "to_bus": 904,
            "length_km": 1,
            "r_ohm_per_km": 0.85, 
            "x_ohm_per_km": 4.75, 
            "c_nf_per_km": 0.0970845481264404,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "koyan-kos-tets-3_2ssh": {
            "etype": "line",
            "from_bus": 953,
            "to_bus": 904,
            "length_km": 1,
            "r_ohm_per_km": 0.85, 
            "x_ohm_per_km": 4.75, 
            "c_nf_per_km": 0.0970845481264404,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "crmz-eepk": {
            "etype": "line",
            "from_bus": 54,
            "to_bus": 53,
            "length_km": 1,
            "r_ohm_per_km": 1.84, 
            "x_ohm_per_km": 7.59, 
            "c_nf_per_km": 0.16361134,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "smirnovo-avrora": {
            "etype": "line",
            "from_bus": 143,
            "to_bus": 148,
            "length_km": 1,
            "r_ohm_per_km": 0.79, 
            "x_ohm_per_km": 3.44, 
            "c_nf_per_km": 0.06748172,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "erkenshilik-ves_ereymentau": {
            "etype": "line",
            "from_bus": 167,
            "to_bus": 155,
            "length_km": 1,
            "r_ohm_per_km": 5.05, 
            "x_ohm_per_km": 22.57, 
            "c_nf_per_km": 0.442864703,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "ves_ereymentau-ermentau": {
            "etype": "line",
            "from_bus": 155,
            "to_bus": 166,
            "length_km": 1,
            "r_ohm_per_km": 1.70, 
            "x_ohm_per_km": 7.70, 
            "c_nf_per_km": 0.15119725,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "smirnovo-avrora": {
            "etype": "line",
            "from_bus": 143,
            "to_bus": 148,
            "length_km": 1,
            "r_ohm_per_km": 0.75, 
            "x_ohm_per_km": 3.26, 
            "c_nf_per_km": 0.06398031,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

             "egres-1-bgok": {
            "etype": "line",
            "from_bus": 39,
            "to_bus": 62,
            "length_km": 1,
            "r_ohm_per_km": 5.17, 
            "x_ohm_per_km": 33.19, 
            "c_nf_per_km": 0.76298907,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "egres-1_500-cgpp ": {
            "etype": "line",
            "from_bus": 25,
            "to_bus": 129,
            "length_km": 1,
            "r_ohm_per_km": 7.30, 
            "x_ohm_per_km": 89.75, 
            "c_nf_per_km": 3.37949727,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "cgpp-akmolinskaya_tets": {
            "etype": "line",
            "from_bus": 25,
            "to_bus": 129,
            "length_km": 1,
            "r_ohm_per_km": 7.30, 
            "x_ohm_per_km": 89.75, 
            "c_nf_per_km": 0.02673804,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "zhana-arka-karazhal": {
            "etype": "line",
            "from_bus": 453,
            "to_bus": 465,
            "length_km": 1,
            "r_ohm_per_km": 10.60, 
            "x_ohm_per_km": 43.00, 
            "c_nf_per_km": 0.826014440134166,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "egres-1_500-ekibastuzskaya": {
            "etype": "line",
            "from_bus": 25,
            "to_bus": 26,
            "length_km": 1,
            "r_ohm_per_km": 0.25, 
            "x_ohm_per_km": 3.15, 
            "c_nf_per_km": 0.126400901,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "ekibastuzskaya-egres-2_500": {
            "etype": "line",
            "from_bus": 26,
            "to_bus": 28,
            "length_km": 1,
            "r_ohm_per_km": 0.93, 
            "x_ohm_per_km": 11.27, 
            "c_nf_per_km": 0.31289873,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "kumkol-gpp-2": {
            "etype": "line",
            "from_bus": 467,
            "to_bus": 5957,
            "length_km": 1,
            "r_ohm_per_km": 26.41, 
            "x_ohm_per_km": 104.20, 
            "c_nf_per_km": 2.17915017785272,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "aktobe-220 - akzhar": {
            "etype": "line",
            "from_bus": 3006,
            "to_bus": 3004,
            "length_km": 1,
            "r_ohm_per_km": 1.4, 
            "x_ohm_per_km": 6.13, 
            "c_nf_per_km": 0.12032118,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },
        "kimpersay-akzhar": {
            "etype": "line",
            "from_bus": 3005,
            "to_bus": 3004,
            "length_km": 1,
            "r_ohm_per_km": 7.23, 
            "x_ohm_per_km": 31.66, 
            "c_nf_per_km": 0.62006788 ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },

        "aktobe_220-ulke_220": {
            "etype": "line",
            "from_bus": 3006,
            "to_bus": 3020,
            "length_km": 1,
            "r_ohm_per_km": 4.94, 
            "x_ohm_per_km": 17.70, 
            "c_nf_per_km": 0.34568466 ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },

             "ukgres-chiganak": {
            "etype": "line",
            "from_bus": 901,
            "to_bus": 925,
            "length_km": 1,
            "r_ohm_per_km": 0.98, 
            "x_ohm_per_km": 4.30, 
            "c_nf_per_km":0.0827605990672963 ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "magnitogorskaya-smelovskaya": {
            "etype": "line",
            "from_bus": 4785,
            "to_bus": 50014,
            "length_km": 1,
            "r_ohm_per_km": 0.64, 
            "x_ohm_per_km": 5.90, 
            "c_nf_per_km": 0.222817 ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "beketovo-ufimskaya": {
            "etype": "line",
            "from_bus": 4709,
            "to_bus": 4712,
            "length_km": 1,
            "r_ohm_per_km": 1.36, 
            "x_ohm_per_km": 20.67, 
            "c_nf_per_km": 0.7894088 ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "alma-taldykorgan_500": {
            "etype": "line",
            "from_bus": 938,
            "to_bus": 987,
            "length_km": 1,
            "r_ohm_per_km": 5.91, 
            "x_ohm_per_km": 62.76, 
            "c_nf_per_km": 2.33512216 ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "ufimskaya-kropachevo": {
            "etype": "line",
            "from_bus": 4712,
            "to_bus": 4714,
            "length_km": 1,
            "r_ohm_per_km": 2.37, 
            "x_ohm_per_km": 36.08, 
            "c_nf_per_km": 1.3750992 ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "kropachevo-privalovskaya": {
            "etype": "line",
            "from_bus": 4714,
            "to_bus": 50032,
            "length_km": 1,
            "r_ohm_per_km": 1.78, 
            "x_ohm_per_km": 23.79, 
            "c_nf_per_km": 1.1300005 ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "taldykorgan_220-sary-ozek": {
            "etype": "line",
            "from_bus": 988,
            "to_bus": 950,
            "length_km": 1,
            "r_ohm_per_km": 4.74, 
            "x_ohm_per_km": 20.76, 
            "c_nf_per_km": 0.40680018 ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

             "ulke-220-akzhar": {
            "etype": "line",
            "from_bus": 3020,
            "to_bus": 3004,
            "length_km": 1,
            "r_ohm_per_km": 2.65, 
            "x_ohm_per_km": 11.58, 
            "c_nf_per_km": 0.22695503 ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },
        "": {
            "etype": "line",
            "from_bus": ,
            "to_bus": ,
            "length_km": 1,
            "r_ohm_per_km": , 
            "x_ohm_per_km": , 
            "c_nf_per_km": ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "kounrad_110-btets_110": {
            "etype": "line",
            "from_bus": 482,
            "to_bus": 471,
            "length_km": 1,
            "r_ohm_per_km": 1.40, 
            "x_ohm_per_km": 5.50, 
            "c_nf_per_km": 0.13719161 ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },

        "taldykorgan-220-sary-ozek": {
            "etype": "line",
            "from_bus": 988,
            "to_bus": 950,
            "length_km": 1,
            "r_ohm_per_km": 4.25, 
            "x_ohm_per_km": 18.62, 
            "c_nf_per_km": 0.36478326 ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "kurgan-vityaz": {
            "etype": "line",
            "from_bus": 4727,
            "to_bus": 1852,
            "length_km": 1,
            "r_ohm_per_km": 9.40, 
            "x_ohm_per_km": 87.42, 
            "c_nf_per_km": 3.54692833 ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "zlatoust-privalovskaya": {
            "etype": "line",
            "from_bus": 4715,
            "to_bus": 500032,
            "length_km": 1,
            "r_ohm_per_km": 1.00, 
            "x_ohm_per_km": 12.60, 
            "c_nf_per_km": 0.5506763 ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "zhambyl-karatau": {
            "etype": "line",
            "from_bus": 801,
            "to_bus": 803,
            "length_km": 1,
            "r_ohm_per_km": 8.15, 
            "x_ohm_per_km": 32.31, 
            "c_nf_per_km": 0.636619983917626 ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "mynaral-saryshagan": {
            "etype": "line",
            "from_bus": 924,
            "to_bus": 477,
            "length_km": 1,
            "r_ohm_per_km": 9.09, 
            "x_ohm_per_km": 40.63, 
            "c_nf_per_km": 0.797366507275728 ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },

        "akmolinskaya_tets-shygys": {
            "etype": "line",
            "from_bus": 108,
            "to_bus": 104,
            "length_km": 1,
            "r_ohm_per_km": 3.42, 
            "x_ohm_per_km": 18.87, 
            "c_nf_per_km": 0.39629595 ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "zhambyl-zhgres_220": {
            "etype": "line",
            "from_bus": 801,
            "to_bus": 805,
            "length_km": 1,
            "r_ohm_per_km": 4.07, 
            "x_ohm_per_km": 15.83, 
            "c_nf_per_km": 0.324357881690231 ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "akmolinskaya_tets -shygys": {
            "etype": "line",
            "from_bus": 108,
            "to_bus": 104,
            "length_km": 1,
            "r_ohm_per_km": 3.51, 
            "x_ohm_per_km": 19.37, 
            "c_nf_per_km": 0.40648187 ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "avrora-kurgan": {
            "etype": "line",
            "from_bus": 147,
            "to_bus": 4727,
            "length_km": 1,
            "r_ohm_per_km": 9.37, 
            "x_ohm_per_km": 84.10, 
            "c_nf_per_km": 3.1958324 ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "avrora-kokchetavskaya": {
            "etype": "line",
            "from_bus": 147,
            "to_bus": 175,
            "length_km": 1,
            "r_ohm_per_km": 5.00, 
            "x_ohm_per_km": 49.90, 
            "c_nf_per_km": 1.95124033524189 ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "erkenshilik-sary-oba": {
            "etype": "line",
            "from_bus": 167,
            "to_bus": 169,
            "length_km": 1,
            "r_ohm_per_km": 4.60, 
            "x_ohm_per_km": 20.50, 
            "c_nf_per_km": 0.401707221663673 ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },
        "eltay-makinsk": {
            "etype": "line",
            "from_bus": 178,
            "to_bus": 150,
            "length_km": 1,
            "r_ohm_per_km": 4.90, 
            "x_ohm_per_km": 22.20, 
            "c_nf_per_km":0.436084685509558 ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": false,
            "type": "ol"
        },
        "": {
            "etype": "line",
            "from_bus": ,
            "to_bus": ,
            "length_km": 1,
            "r_ohm_per_km": , 
            "x_ohm_per_km": , 
            "c_nf_per_km": ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "": {
            "etype": "line",
            "from_bus": ,
            "to_bus": ,
            "length_km": 1,
            "r_ohm_per_km": , 
            "x_ohm_per_km": , 
            "c_nf_per_km": ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "": {
            "etype": "line",
            "from_bus": ,
            "to_bus": ,
            "length_km": 1,
            "r_ohm_per_km": , 
            "x_ohm_per_km": , 
            "c_nf_per_km": ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "": {
            "etype": "line",
            "from_bus": ,
            "to_bus": ,
            "length_km": 1,
            "r_ohm_per_km": , 
            "x_ohm_per_km": , 
            "c_nf_per_km": ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "": {
            "etype": "line",
            "from_bus": ,
            "to_bus": ,
            "length_km": 1,
            "r_ohm_per_km": , 
            "x_ohm_per_km": , 
            "c_nf_per_km": ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "": {
            "etype": "line",
            "from_bus": ,
            "to_bus": ,
            "length_km": 1,
            "r_ohm_per_km": , 
            "x_ohm_per_km": , 
            "c_nf_per_km": ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "": {
            "etype": "line",
            "from_bus": ,
            "to_bus": ,
            "length_km": 1,
            "r_ohm_per_km": , 
            "x_ohm_per_km": , 
            "c_nf_per_km": ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

        "": {
            "etype": "line",
            "from_bus": ,
            "to_bus": ,
            "length_km": 1,
            "r_ohm_per_km": , 
            "x_ohm_per_km": , 
            "c_nf_per_km": ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "": {
            "etype": "line",
            "from_bus": ,
            "to_bus": ,
            "length_km": 1,
            "r_ohm_per_km": , 
            "x_ohm_per_km": , 
            "c_nf_per_km": ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

             "": {
            "etype": "line",
            "from_bus": ,
            "to_bus": ,
            "length_km": 1,
            "r_ohm_per_km": , 
            "x_ohm_per_km": , 
            "c_nf_per_km": ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "": {
            "etype": "line",
            "from_bus": ,
            "to_bus": ,
            "length_km": 1,
            "r_ohm_per_km": , 
            "x_ohm_per_km": , 
            "c_nf_per_km": ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "": {
            "etype": "line",
            "from_bus": ,
            "to_bus": ,
            "length_km": 1,
            "r_ohm_per_km": , 
            "x_ohm_per_km": , 
            "c_nf_per_km": ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },

             "": {
            "etype": "line",
            "from_bus": ,
            "to_bus": ,
            "length_km": 1,
            "r_ohm_per_km": , 
            "x_ohm_per_km": , 
            "c_nf_per_km": ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "": {
            "etype": "line",
            "from_bus": ,
            "to_bus": ,
            "length_km": 1,
            "r_ohm_per_km": , 
            "x_ohm_per_km": , 
            "c_nf_per_km": ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
        "": {
            "etype": "line",
            "from_bus": ,
            "to_bus": ,
            "length_km": 1,
            "r_ohm_per_km": , 
            "x_ohm_per_km": , 
            "c_nf_per_km": ,
            "max_i_ka": 10,
            "parallel":1,
            "in_service": true,
            "type": "ol"
        },
