{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\"],\"index\":[0,1,2,3,4,5,6,7,8,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,64,65,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,94,95,98,100,101,102,103,104,106,107,108,109,110,111,116,117,118,119,120,126,129,131,132,133,134,136,137,138,140,141,142,143,144,145,146,147,148,149,150,153,155,157,159,161,162,167,168,169,170,171,172,173,174,176,178,181,184,186,188,189,190,192,194,195,196,197,198,199,200,201,205,207,210,213,215,216,219,221,223,224,227,229,231,235,236,237,238,239,240,241,242,243,244,245,246,247,248,253,269,271,273,275,281,285,286,287,288,289,290,298,301,303,304,305,312,313,314,315,316,317,318,319],\"data\":[[\"Bus 0\",20.0,\"n\",null,true],[\"Bus 1\",20.0,\"n\",null,true],[\"Bus 2\",20.0,\"n\",null,true],[\"Bus 3\",20.0,\"n\",null,true],[\"Bus 4\",20.0,\"n\",null,true],[\"Bus 5\",20.0,\"n\",null,true],[\"Bus 6\",20.0,\"n\",null,true],[\"Bus 7\",20.0,\"n\",null,true],[\"Bus 8\",20.0,\"n\",null,true],[\"Bus 9\",20.0,\"n\",null,true],[\"Bus 10\",20.0,\"n\",null,true],[\"Bus 11\",20.0,\"n\",null,true],[\"Bus 12\",20.0,\"n\",null,true],[\"Bus 13\",20.0,\"n\",null,true],[\"Bus 14\",20.0,\"n\",null,true],[\"Bus 15\",20.0,\"n\",null,true],[\"Bus 16\",20.0,\"n\",null,true],[\"Bus 17\",20.0,\"n\",null,true],[\"Bus 18\",20.0,\"n\",null,true],[\"Bus 19\",20.0,\"n\",null,true],[\"Bus 20\",20.0,\"n\",null,true],[\"Bus 21\",20.0,\"n\",null,true],[\"Bus 22\",20.0,\"n\",null,true],[\"Bus 23\",20.0,\"n\",null,true],[\"Bus 24\",20.0,\"n\",null,true],[\"Bus 25\",20.0,\"n\",null,true],[\"Bus 26\",20.0,\"n\",null,true],[\"Bus 27\",20.0,\"n\",null,true],[\"Bus 28\",20.0,\"n\",null,true],[\"Bus 29\",20.0,\"n\",null,true],[\"Bus 30\",20.0,\"n\",null,true],[\"Bus 31\",20.0,\"n\",null,true],[\"Bus 32\",20.0,\"n\",null,true],[\"Bus 33\",20.0,\"n\",null,true],[\"Bus 34\",20.0,\"n\",null,true],[\"Bus 35\",20.0,\"n\",null,true],[\"Bus 36\",20.0,\"n\",null,true],[\"Bus 37\",20.0,\"n\",null,true],[\"Bus 38\",110.0,\"n\",null,true],[\"Bus 39\",20.0,\"n\",null,true],[\"Bus 40\",20.0,\"n\",null,true],[\"Bus 41\",20.0,\"n\",null,true],[\"Bus 42\",20.0,\"n\",null,true],[\"Bus 43\",20.0,\"n\",null,true],[\"Bus 44\",20.0,\"n\",null,true],[\"Bus 45\",20.0,\"n\",null,true],[\"Bus 46\",20.0,\"n\",null,true],[\"Bus 47\",20.0,\"n\",null,true],[\"Bus 48\",20.0,\"n\",null,true],[\"Bus 49\",20.0,\"n\",null,true],[\"Bus 50\",20.0,\"n\",null,true],[\"Bus 51\",20.0,\"n\",null,true],[\"Bus 52\",20.0,\"n\",null,true],[\"Bus 53\",20.0,\"n\",null,true],[\"Bus 54\",20.0,\"n\",null,true],[\"Bus 55\",20.0,\"n\",null,true],[\"Bus 56\",20.0,\"n\",null,true],[\"Bus 57\",20.0,\"n\",null,true],[\"Bus 58\",20.0,\"n\",null,true],[\"Bus 59\",20.0,\"n\",null,true],[\"Bus 60\",20.0,\"n\",null,true],[\"Bus 61\",20.0,\"n\",null,true],[\"Bus 62\",20.0,\"n\",null,true],[\"Bus 63\",20.0,\"n\",null,true],[\"Bus 64\",20.0,\"n\",null,true],[\"Bus 65\",20.0,\"n\",null,true],[\"Bus 66\",20.0,\"n\",null,true],[\"Bus 67\",20.0,\"n\",null,true],[\"Bus 68\",20.0,\"n\",null,true],[\"Bus 69\",20.0,\"n\",null,true],[\"Bus 70\",20.0,\"n\",null,true],[\"Bus 71\",20.0,\"n\",null,true],[\"Bus 72\",20.0,\"n\",null,true],[\"Bus 73\",20.0,\"n\",null,true],[\"Bus 74\",20.0,\"n\",null,true],[\"Bus 75\",20.0,\"n\",null,true],[\"Bus 76\",20.0,\"n\",null,true],[\"Bus 77\",20.0,\"n\",null,true],[\"Bus 78\",20.0,\"n\",null,true],[\"Bus 79\",20.0,\"n\",null,true],[\"Bus 80\",20.0,\"n\",null,true],[\"Bus 81\",20.0,\"n\",null,true],[\"Bus 82\",20.0,\"n\",null,true],[\"Bus 83\",20.0,\"n\",null,true],[\"Bus 84\",20.0,\"n\",null,true],[\"Bus 85\",20.0,\"n\",null,true],[\"Bus 86\",20.0,\"n\",null,true],[\"Bus 87\",20.0,\"n\",null,true],[\"Bus 88\",20.0,\"n\",null,true],[\"Bus 89\",20.0,\"n\",null,true],[\"Bus 90\",20.0,\"n\",null,true],[\"Bus 91\",20.0,\"n\",null,true],[\"Bus 92\",20.0,\"n\",null,true],[\"Bus 93\",20.0,\"n\",null,true],[\"Bus 94\",20.0,\"n\",null,true],[\"Bus 95\",20.0,\"n\",null,true],[\"Bus 96\",20.0,\"n\",null,true],[\"Bus 97\",20.0,\"n\",null,true],[\"Bus 98\",20.0,\"n\",null,true],[\"Bus 99\",20.0,\"n\",null,true],[\"Bus 100\",20.0,\"n\",null,true],[\"Bus 101\",20.0,\"n\",null,true],[\"Bus 102\",20.0,\"n\",null,true],[\"Bus 103\",20.0,\"n\",null,true],[\"Bus 104\",20.0,\"n\",null,true],[\"Bus 105\",20.0,\"n\",null,true],[\"Bus 106\",20.0,\"n\",null,true],[\"Bus 107\",20.0,\"n\",null,true],[\"Bus 108\",20.0,\"n\",null,true],[\"Bus 109\",20.0,\"n\",null,true],[\"Bus 110\",20.0,\"n\",null,true],[\"Bus 111\",20.0,\"n\",null,true],[\"Bus 112\",20.0,\"n\",null,true],[\"Bus 113\",20.0,\"n\",null,true],[\"Bus 114\",20.0,\"n\",null,true],[\"Bus 115\",20.0,\"n\",null,true],[\"Bus 116\",20.0,\"n\",null,true],[\"Bus 117\",20.0,\"n\",null,true],[\"Bus 118\",20.0,\"n\",null,true],[\"Bus 119\",20.0,\"n\",null,true],[\"Bus 120\",20.0,\"n\",null,true],[\"Bus 121\",20.0,\"n\",null,true],[\"Bus 122\",20.0,\"n\",null,true],[\"Bus 123\",20.0,\"n\",null,true],[\"Bus 124\",20.0,\"n\",null,true],[\"Bus 125\",20.0,\"n\",null,true],[\"Bus 126\",20.0,\"n\",null,true],[\"Bus 127\",20.0,\"n\",null,true],[\"Bus 128\",20.0,\"n\",null,true],[\"Bus 129\",20.0,\"n\",null,true],[\"Bus 130\",20.0,\"n\",null,true],[\"Bus 131\",20.0,\"n\",null,true],[\"Bus 132\",20.0,\"n\",null,true],[\"Bus 133\",20.0,\"n\",null,true],[\"Bus 134\",20.0,\"n\",null,true],[\"Bus 135\",20.0,\"n\",null,true],[\"Bus 136\",20.0,\"n\",null,true],[\"Bus 137\",20.0,\"n\",null,true],[\"Bus 138\",20.0,\"n\",null,true],[\"Bus 139\",20.0,\"n\",null,true],[\"Bus 140\",20.0,\"n\",null,true],[\"Bus 141\",20.0,\"n\",null,true],[\"Bus 142\",20.0,\"n\",null,true],[\"Bus 143\",20.0,\"n\",null,true],[\"Bus 144\",20.0,\"n\",null,true],[\"Bus 145\",20.0,\"n\",null,true],[\"Bus 146\",20.0,\"n\",null,true],[\"Bus 147\",20.0,\"n\",null,true],[\"Bus 148\",20.0,\"n\",null,true],[\"Bus 149\",20.0,\"n\",null,true],[\"Bus 150\",20.0,\"n\",null,true],[\"Bus 151\",20.0,\"n\",null,true],[\"Bus 152\",20.0,\"n\",null,true],[\"Bus 153\",20.0,\"n\",null,true],[\"Bus 154\",20.0,\"n\",null,true],[\"Bus 155\",20.0,\"n\",null,true],[\"Bus 156\",20.0,\"n\",null,true],[\"Bus 157\",20.0,\"n\",null,true],[\"Bus 158\",20.0,\"n\",null,true],[\"Bus 159\",20.0,\"n\",null,true],[\"Bus 160\",20.0,\"n\",null,true],[\"Bus 161\",20.0,\"n\",null,true],[\"Bus 162\",20.0,\"n\",null,true],[\"Bus 163\",20.0,\"n\",null,true],[\"Bus 164\",20.0,\"n\",null,true],[\"Bus 165\",20.0,\"n\",null,true],[\"Bus 166\",20.0,\"n\",null,true],[\"Bus 167\",20.0,\"n\",null,true],[\"Bus 168\",20.0,\"n\",null,true],[\"Bus 169\",20.0,\"n\",null,true],[\"Bus 170\",20.0,\"n\",null,true],[\"Bus 171\",20.0,\"n\",null,true],[\"Bus 172\",20.0,\"n\",null,true],[\"Bus 173\",20.0,\"n\",null,true],[\"Bus 174\",20.0,\"n\",null,true],[\"Bus 175\",20.0,\"n\",null,true],[\"Bus 176\",20.0,\"n\",null,true],[\"Bus 177\",110.0,\"b\",null,true],[\"Bus 178\",20.0,\"b\",null,true]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool"
      }
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_percent\",\"const_i_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146],\"data\":[[\"LV Load 0\",103,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 1\",174,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 2\",194,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 3\",34,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 4\",76,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 5\",159,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 6\",38,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 7\",157,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 8\",168,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 9\",216,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 10\",149,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 11\",315,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 12\",181,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 13\",45,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 14\",106,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 15\",289,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 16\",110,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 17\",1,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 18\",51,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 19\",197,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 20\",148,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 21\",117,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 22\",145,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 23\",57,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 24\",141,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 25\",100,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 26\",147,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 27\",35,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 28\",313,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 29\",169,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 30\",273,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 31\",195,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 32\",305,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 33\",111,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 34\",227,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 35\",199,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 36\",98,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 37\",50,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 38\",184,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 39\",186,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 40\",82,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 41\",239,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 42\",143,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 43\",242,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 44\",246,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 45\",172,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 46\",167,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 47\",72,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 48\",119,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 49\",188,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 50\",269,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 51\",176,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 52\",304,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 53\",4,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 54\",150,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 55\",49,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 56\",178,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 57\",56,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 58\",190,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 59\",198,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 60\",287,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 61\",5,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 62\",281,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 63\",108,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 64\",80,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 65\",170,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 66\",162,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 67\",0,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 68\",140,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 69\",240,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 70\",118,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 71\",223,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 72\",301,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 73\",3,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 74\",205,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 75\",210,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 76\",81,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 77\",290,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 78\",138,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 79\",213,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 80\",53,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 81\",102,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 82\",231,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 83\",236,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 84\",155,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 85\",36,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 86\",316,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 87\",285,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 88\",73,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 89\",77,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 90\",189,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 91\",44,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 92\",101,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 93\",192,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 94\",275,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 95\",221,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 96\",146,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 97\",71,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 98\",37,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 99\",245,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 100\",200,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 101\",8,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 102\",46,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 103\",134,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 104\",65,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 105\",271,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 106\",286,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 107\",288,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 108\",133,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 109\",314,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 110\",43,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 111\",42,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 112\",79,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 113\",219,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 114\",132,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 115\",153,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 116\",107,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 117\",47,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 118\",241,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 119\",244,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 120\",201,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 121\",41,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 122\",173,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 123\",312,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 124\",109,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 125\",196,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 126\",94,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 127\",129,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 128\",2,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 129\",144,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 130\",120,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 131\",136,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 132\",137,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 133\",161,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 134\",224,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 135\",303,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 136\",207,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 137\",229,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 138\",75,0.25,0.050764665158501,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 139\",95,0.63,0.127926956199423,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 140\",54,0.4,0.081223464253602,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"MV Load 0\",215,0.5,0.101529330317002,0.0,0.0,null,0.6,true,\"MV Load\"],[\"MV Load 1\",6,0.5,0.101529330317002,0.0,0.0,null,0.6,true,\"MV Load\"],[\"MV Load 2\",48,0.5,0.101529330317002,0.0,0.0,null,0.6,true,\"MV Load\"],[\"MV Load 3\",52,0.5,0.101529330317002,0.0,0.0,null,0.6,true,\"MV Load\"],[\"MV Load 4\",55,0.5,0.101529330317002,0.0,0.0,null,0.6,true,\"MV Load\"],[\"MV Load 5\",235,0.5,0.101529330317002,0.0,0.0,null,0.6,true,\"MV Load\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_percent": "float64",
        "const_i_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      }
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152],\"data\":[[\"Static Generator 0\",0,0.12215,0.0,0.12215,0.0,true,\"PV\",true],[\"Static Generator 1\",1,0.0916125,0.0,0.0916125,0.0,true,\"PV\",true],[\"Static Generator 2\",2,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true],[\"Static Generator 3\",3,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true],[\"Static Generator 4\",4,0.0916125,0.0,0.0916125,0.0,true,\"PV\",true],[\"Static Generator 5\",5,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true],[\"Static Generator 6\",8,0.13741875,0.0,0.13741875,0.0,true,\"PV\",true],[\"Static Generator 7\",29,0.4,0.0,0.4,0.0,true,\"PV\",true],[\"Static Generator 8\",31,0.8,0.0,0.8,0.0,true,\"PV\",true],[\"Static Generator 9\",32,0.2,0.0,0.2,0.0,true,\"PV\",true],[\"Static Generator 10\",33,0.856,0.0,0.856,0.0,true,\"PV\",true],[\"Static Generator 11\",34,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 12\",35,0.1551293103,0.0,0.1551293103,0.0,true,\"PV\",true],[\"Static Generator 13\",36,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 14\",37,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 15\",38,0.049140625,0.0,0.049140625,0.0,true,\"PV\",true],[\"Static Generator 16\",40,0.16,0.0,0.16,0.0,true,\"PV\",true],[\"Static Generator 17\",41,0.13961637927,0.0,0.13961637927,0.0,true,\"PV\",true],[\"Static Generator 18\",42,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true],[\"Static Generator 19\",43,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 20\",44,0.2945667448,0.0,0.2945667448,0.0,true,\"PV\",true],[\"Static Generator 21\",45,0.09307758618,0.0,0.09307758618,0.0,true,\"PV\",true],[\"Static Generator 22\",46,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true],[\"Static Generator 23\",47,0.13961637927,0.0,0.13961637927,0.0,true,\"PV\",true],[\"Static Generator 24\",49,0.09307758618,0.0,0.09307758618,0.0,true,\"PV\",true],[\"Static Generator 25\",50,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 26\",51,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true],[\"Static Generator 27\",53,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 28\",54,0.13741875,0.0,0.13741875,0.0,true,\"PV\",true],[\"Static Generator 29\",56,0.2945667448,0.0,0.2945667448,0.0,true,\"PV\",true],[\"Static Generator 30\",57,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true],[\"Static Generator 31\",65,0.2945667448,0.0,0.2945667448,0.0,true,\"PV\",true],[\"Static Generator 32\",71,0.1551293103,0.0,0.1551293103,0.0,true,\"PV\",true],[\"Static Generator 33\",72,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 34\",73,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 35\",75,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 36\",76,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 37\",77,0.1551293103,0.0,0.1551293103,0.0,true,\"PV\",true],[\"Static Generator 38\",79,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true],[\"Static Generator 39\",80,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 40\",81,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 41\",82,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 42\",83,0.315,0.0,0.315,0.0,true,\"PV\",true],[\"Static Generator 43\",84,0.5,0.0,0.5,0.0,true,\"PV\",true],[\"Static Generator 44\",85,0.3,0.0,0.3,0.0,true,\"PV\",true],[\"Static Generator 45\",94,0.108109375,0.0,0.108109375,0.0,true,\"PV\",true],[\"Static Generator 46\",95,0.108109375,0.0,0.108109375,0.0,true,\"PV\",true],[\"Static Generator 47\",98,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true],[\"Static Generator 48\",100,0.108109375,0.0,0.108109375,0.0,true,\"PV\",true],[\"Static Generator 49\",101,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true],[\"Static Generator 50\",102,0.1179375,0.0,0.1179375,0.0,true,\"PV\",true],[\"Static Generator 51\",103,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 52\",106,0.2945667448,0.0,0.2945667448,0.0,true,\"PV\",true],[\"Static Generator 53\",107,0.049140625,0.0,0.049140625,0.0,true,\"PV\",true],[\"Static Generator 54\",108,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true],[\"Static Generator 55\",109,0.049140625,0.0,0.049140625,0.0,true,\"PV\",true],[\"Static Generator 56\",110,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true],[\"Static Generator 57\",111,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 58\",117,0.13961637927,0.0,0.13961637927,0.0,true,\"PV\",true],[\"Static Generator 59\",118,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 60\",119,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 61\",120,0.09307758618,0.0,0.09307758618,0.0,true,\"PV\",true],[\"Static Generator 62\",129,0.09512686568,0.0,0.09512686568,0.0,true,\"PV\",true],[\"Static Generator 63\",132,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true],[\"Static Generator 64\",133,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true],[\"Static Generator 65\",134,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true],[\"Static Generator 66\",136,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true],[\"Static Generator 67\",137,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true],[\"Static Generator 68\",138,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 69\",140,0.12215,0.0,0.12215,0.0,true,\"PV\",true],[\"Static Generator 70\",141,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true],[\"Static Generator 71\",143,0.1551293103,0.0,0.1551293103,0.0,true,\"PV\",true],[\"Static Generator 72\",144,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true],[\"Static Generator 73\",145,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 74\",146,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 75\",147,0.13741875,0.0,0.13741875,0.0,true,\"PV\",true],[\"Static Generator 76\",148,0.09307758618,0.0,0.09307758618,0.0,true,\"PV\",true],[\"Static Generator 77\",149,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true],[\"Static Generator 78\",150,0.09307758618,0.0,0.09307758618,0.0,true,\"PV\",true],[\"Static Generator 79\",153,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 80\",155,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 81\",157,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 82\",159,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 83\",161,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true],[\"Static Generator 84\",162,0.108109375,0.0,0.108109375,0.0,true,\"PV\",true],[\"Static Generator 85\",167,0.10871641792,0.0,0.10871641792,0.0,true,\"PV\",true],[\"Static Generator 86\",168,0.10871641792,0.0,0.10871641792,0.0,true,\"PV\",true],[\"Static Generator 87\",169,0.10871641792,0.0,0.10871641792,0.0,true,\"PV\",true],[\"Static Generator 88\",170,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 89\",172,0.2137625,0.0,0.2137625,0.0,true,\"PV\",true],[\"Static Generator 90\",173,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true],[\"Static Generator 91\",174,0.1179375,0.0,0.1179375,0.0,true,\"PV\",true],[\"Static Generator 92\",176,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 93\",178,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 94\",181,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 95\",184,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 96\",186,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 97\",188,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 98\",189,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true],[\"Static Generator 99\",190,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true],[\"Static Generator 100\",192,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true],[\"Static Generator 101\",194,0.0393125,0.0,0.0393125,0.0,true,\"PV\",true],[\"Static Generator 102\",195,0.0393125,0.0,0.0393125,0.0,true,\"PV\",true],[\"Static Generator 103\",196,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true],[\"Static Generator 104\",197,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 105\",198,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 106\",199,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 107\",200,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 108\",201,0.108109375,0.0,0.108109375,0.0,true,\"PV\",true],[\"Static Generator 109\",205,0.1179375,0.0,0.1179375,0.0,true,\"PV\",true],[\"Static Generator 110\",207,0.1179375,0.0,0.1179375,0.0,true,\"PV\",true],[\"Static Generator 111\",210,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true],[\"Static Generator 112\",213,0.108109375,0.0,0.108109375,0.0,true,\"PV\",true],[\"Static Generator 113\",216,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true],[\"Static Generator 114\",219,0.1002150538,0.0,0.1002150538,0.0,true,\"PV\",true],[\"Static Generator 115\",221,0.06012903228,0.0,0.06012903228,0.0,true,\"PV\",true],[\"Static Generator 116\",223,0.1503225807,0.0,0.1503225807,0.0,true,\"PV\",true],[\"Static Generator 117\",224,0.1503225807,0.0,0.1503225807,0.0,true,\"PV\",true],[\"Static Generator 118\",227,0.1002150538,0.0,0.1002150538,0.0,true,\"PV\",true],[\"Static Generator 119\",229,0.06012903228,0.0,0.06012903228,0.0,true,\"PV\",true],[\"Static Generator 120\",231,0.06012903228,0.0,0.06012903228,0.0,true,\"PV\",true],[\"Static Generator 121\",236,0.16034408608,0.0,0.16034408608,0.0,true,\"PV\",true],[\"Static Generator 122\",237,0.15,0.0,0.15,0.0,true,\"PV\",true],[\"Static Generator 123\",239,0.09019354842,0.0,0.09019354842,0.0,true,\"PV\",true],[\"Static Generator 124\",240,0.12215,0.0,0.12215,0.0,true,\"PV\",true],[\"Static Generator 125\",241,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true],[\"Static Generator 126\",242,0.12215,0.0,0.12215,0.0,true,\"PV\",true],[\"Static Generator 127\",244,0.13741875,0.0,0.13741875,0.0,true,\"PV\",true],[\"Static Generator 128\",245,0.19849375,0.0,0.19849375,0.0,true,\"PV\",true],[\"Static Generator 129\",246,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 130\",248,0.295,0.0,0.295,0.0,true,\"PV\",true],[\"Static Generator 131\",253,0.355,0.0,0.355,0.0,true,\"PV\",true],[\"Static Generator 132\",269,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true],[\"Static Generator 133\",271,0.10871641792,0.0,0.10871641792,0.0,true,\"PV\",true],[\"Static Generator 134\",273,0.09512686568,0.0,0.09512686568,0.0,true,\"PV\",true],[\"Static Generator 135\",275,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 136\",281,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 137\",285,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 138\",286,0.05435820896,0.0,0.05435820896,0.0,true,\"PV\",true],[\"Static Generator 139\",287,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 140\",288,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 141\",289,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true],[\"Static Generator 142\",290,0.19849375,0.0,0.19849375,0.0,true,\"PV\",true],[\"Static Generator 143\",298,0.3,0.0,0.3,0.0,true,\"PV\",true],[\"Static Generator 144\",301,0.05435820896,0.0,0.05435820896,0.0,true,\"PV\",true],[\"Static Generator 145\",303,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 146\",304,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 147\",305,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 148\",312,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 149\",313,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 150\",314,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 151\",315,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 152\",316,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      }
    },
    "motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      }
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      }
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      }
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      }
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"in_service\",\"name\",\"p_mw\",\"max_q_mvar\",\"min_q_mvar\",\"scaling\",\"sn_mva\",\"type\",\"vm_pu\",\"slack\",\"slack_weight\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "in_service": "bool",
        "name": "object",
        "p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64",
        "scaling": "float64",
        "sn_mva": "float64",
        "type": "object",
        "vm_pu": "float64",
        "slack": "bool",
        "slack_weight": "float64"
      }
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321],\"data\":[[109,0,\"l\",\"LBS\",true,\"Switch 0\",0.0],[40,1,\"l\",\"LBS\",true,\"Switch 1\",0.0],[221,2,\"l\",\"LBS\",true,\"Switch 2\",0.0],[221,3,\"l\",\"LBS\",true,\"Switch 3\",0.0],[239,3,\"l\",\"LBS\",true,\"Switch 4\",0.0],[239,4,\"l\",\"LBS\",true,\"Switch 5\",0.0],[236,4,\"l\",\"LBS\",true,\"Switch 6\",0.0],[169,5,\"l\",\"LBS\",true,\"Switch 7\",0.0],[54,5,\"l\",\"LBS\",true,\"Switch 8\",0.0],[169,6,\"l\",\"LBS\",true,\"Switch 9\",0.0],[275,6,\"l\",\"LBS\",true,\"Switch 10\",0.0],[169,7,\"l\",\"LBS\",true,\"Switch 11\",0.0],[287,7,\"l\",\"LBS\",true,\"Switch 12\",0.0],[167,8,\"l\",\"LBS\",true,\"Switch 13\",0.0],[129,8,\"l\",\"LBS\",false,\"Switch 14\",0.0],[197,10,\"l\",\"LBS\",true,\"Switch 15\",0.0],[167,10,\"l\",\"LBS\",true,\"Switch 16\",0.0],[199,11,\"l\",\"LBS\",true,\"Switch 17\",0.0],[167,11,\"l\",\"LBS\",true,\"Switch 18\",0.0],[168,12,\"l\",\"LBS\",true,\"Switch 19\",0.0],[273,12,\"l\",\"LBS\",true,\"Switch 20\",0.0],[168,14,\"l\",\"LBS\",true,\"Switch 21\",0.0],[246,14,\"l\",\"LBS\",true,\"Switch 22\",0.0],[172,15,\"l\",\"LBS\",true,\"Switch 23\",0.0],[144,16,\"l\",\"LBS\",true,\"Switch 24\",0.0],[172,16,\"l\",\"LBS\",true,\"Switch 25\",0.0],[253,17,\"l\",\"LBS\",true,\"Switch 26\",0.0],[8,18,\"l\",\"LBS\",true,\"Switch 27\",0.0],[170,20,\"l\",\"LBS\",true,\"Switch 28\",0.0],[136,20,\"l\",\"LBS\",true,\"Switch 29\",0.0],[170,21,\"l\",\"LBS\",true,\"Switch 30\",0.0],[216,22,\"l\",\"LBS\",true,\"Switch 31\",0.0],[195,22,\"l\",\"LBS\",true,\"Switch 32\",0.0],[195,23,\"l\",\"LBS\",true,\"Switch 33\",0.0],[132,23,\"l\",\"LBS\",false,\"Switch 34\",0.0],[195,24,\"l\",\"LBS\",true,\"Switch 35\",0.0],[213,25,\"l\",\"LBS\",true,\"Switch 36\",0.0],[194,25,\"l\",\"LBS\",true,\"Switch 37\",0.0],[207,26,\"l\",\"LBS\",true,\"Switch 38\",0.0],[194,26,\"l\",\"LBS\",true,\"Switch 39\",0.0],[269,27,\"l\",\"LBS\",true,\"Switch 40\",0.0],[196,27,\"l\",\"LBS\",true,\"Switch 41\",0.0],[196,28,\"l\",\"LBS\",true,\"Switch 42\",0.0],[189,29,\"l\",\"LBS\",true,\"Switch 43\",0.0],[82,29,\"l\",\"LBS\",true,\"Switch 44\",0.0],[51,30,\"l\",\"LBS\",true,\"Switch 45\",0.0],[189,30,\"l\",\"LBS\",true,\"Switch 46\",0.0],[31,31,\"l\",\"LBS\",true,\"Switch 47\",0.0],[190,31,\"l\",\"LBS\",false,\"Switch 48\",0.0],[65,32,\"l\",\"LBS\",true,\"Switch 49\",0.0],[190,32,\"l\",\"LBS\",true,\"Switch 50\",0.0],[192,34,\"l\",\"LBS\",true,\"Switch 51\",0.0],[44,34,\"l\",\"LBS\",true,\"Switch 52\",0.0],[57,35,\"l\",\"LBS\",true,\"Switch 53\",0.0],[192,35,\"l\",\"LBS\",true,\"Switch 54\",0.0],[289,36,\"l\",\"LBS\",true,\"Switch 55\",0.0],[72,36,\"l\",\"LBS\",true,\"Switch 56\",0.0],[289,37,\"l\",\"LBS\",true,\"Switch 57\",0.0],[75,37,\"l\",\"LBS\",true,\"Switch 58\",0.0],[290,38,\"l\",\"LBS\",true,\"Switch 59\",0.0],[290,39,\"l\",\"LBS\",true,\"Switch 60\",0.0],[242,39,\"l\",\"LBS\",true,\"Switch 61\",0.0],[290,40,\"l\",\"LBS\",true,\"Switch 62\",0.0],[240,40,\"l\",\"LBS\",true,\"Switch 63\",0.0],[269,41,\"l\",\"LBS\",true,\"Switch 64\",0.0],[108,41,\"l\",\"LBS\",true,\"Switch 65\",0.0],[153,42,\"l\",\"LBS\",true,\"Switch 66\",0.0],[316,42,\"l\",\"LBS\",true,\"Switch 67\",0.0],[316,43,\"l\",\"LBS\",true,\"Switch 68\",0.0],[159,43,\"l\",\"LBS\",true,\"Switch 69\",0.0],[316,44,\"l\",\"LBS\",true,\"Switch 70\",0.0],[157,44,\"l\",\"LBS\",true,\"Switch 71\",0.0],[33,45,\"l\",\"LBS\",true,\"Switch 72\",0.0],[245,46,\"l\",\"LBS\",true,\"Switch 73\",0.0],[298,46,\"l\",\"LBS\",true,\"Switch 74\",0.0],[298,47,\"l\",\"LBS\",true,\"Switch 75\",0.0],[248,47,\"l\",\"LBS\",true,\"Switch 76\",0.0],[237,48,\"l\",\"LBS\",true,\"Switch 77\",0.0],[40,49,\"l\",\"LBS\",true,\"Switch 78\",0.0],[133,50,\"l\",\"LBS\",true,\"Switch 79\",0.0],[248,50,\"l\",\"LBS\",true,\"Switch 80\",0.0],[237,51,\"l\",\"LBS\",true,\"Switch 81\",0.0],[136,51,\"l\",\"LBS\",true,\"Switch 82\",0.0],[29,52,\"l\",\"LBS\",true,\"Switch 83\",0.0],[29,53,\"l\",\"LBS\",true,\"Switch 84\",0.0],[72,54,\"l\",\"LBS\",true,\"Switch 85\",0.0],[253,55,\"l\",\"LBS\",true,\"Switch 86\",0.0],[304,55,\"l\",\"LBS\",true,\"Switch 87\",0.0],[33,56,\"l\",\"LBS\",true,\"Switch 88\",0.0],[110,57,\"l\",\"LBS\",true,\"Switch 89\",0.0],[31,57,\"l\",\"LBS\",true,\"Switch 90\",0.0],[34,58,\"l\",\"LBS\",true,\"Switch 91\",0.0],[76,58,\"l\",\"LBS\",true,\"Switch 92\",0.0],[45,59,\"l\",\"LBS\",true,\"Switch 93\",0.0],[34,59,\"l\",\"LBS\",true,\"Switch 94\",0.0],[32,60,\"l\",\"LBS\",true,\"Switch 95\",0.0],[34,60,\"l\",\"LBS\",true,\"Switch 96\",0.0],[46,61,\"l\",\"LBS\",true,\"Switch 97\",0.0],[32,61,\"l\",\"LBS\",true,\"Switch 98\",0.0],[319,62,\"l\",\"CB\",true,\"Switch 99\",0.0],[50,63,\"l\",\"LBS\",true,\"Switch 100\",0.0],[48,63,\"l\",\"LBS\",true,\"Switch 101\",0.0],[42,64,\"l\",\"LBS\",true,\"Switch 102\",0.0],[50,64,\"l\",\"LBS\",true,\"Switch 103\",0.0],[84,65,\"l\",\"LBS\",true,\"Switch 104\",0.0],[50,65,\"l\",\"LBS\",true,\"Switch 105\",0.0],[54,66,\"l\",\"LBS\",true,\"Switch 106\",0.0],[147,66,\"l\",\"LBS\",false,\"Switch 107\",0.0],[54,67,\"l\",\"LBS\",true,\"Switch 108\",0.0],[144,67,\"l\",\"LBS\",true,\"Switch 109\",0.0],[224,68,\"l\",\"LBS\",true,\"Switch 110\",0.0],[38,68,\"l\",\"LBS\",true,\"Switch 111\",0.0],[38,69,\"l\",\"LBS\",true,\"Switch 112\",0.0],[161,69,\"l\",\"LBS\",true,\"Switch 113\",0.0],[134,70,\"l\",\"LBS\",true,\"Switch 114\",0.0],[235,71,\"l\",\"LBS\",true,\"Switch 115\",0.0],[83,72,\"l\",\"LBS\",true,\"Switch 116\",0.0],[132,73,\"l\",\"LBS\",true,\"Switch 117\",0.0],[137,73,\"l\",\"LBS\",true,\"Switch 118\",0.0],[137,74,\"l\",\"LBS\",true,\"Switch 119\",0.0],[95,74,\"l\",\"LBS\",true,\"Switch 120\",0.0],[132,75,\"l\",\"LBS\",true,\"Switch 121\",0.0],[134,75,\"l\",\"LBS\",true,\"Switch 122\",0.0],[129,76,\"l\",\"LBS\",true,\"Switch 123\",0.0],[188,76,\"l\",\"LBS\",true,\"Switch 124\",0.0],[85,77,\"l\",\"LBS\",true,\"Switch 125\",0.0],[129,77,\"l\",\"LBS\",true,\"Switch 126\",0.0],[98,78,\"l\",\"LBS\",true,\"Switch 127\",0.0],[100,78,\"l\",\"LBS\",true,\"Switch 128\",0.0],[100,79,\"l\",\"LBS\",true,\"Switch 129\",0.0],[102,79,\"l\",\"LBS\",true,\"Switch 130\",0.0],[94,80,\"l\",\"LBS\",true,\"Switch 131\",0.0],[102,80,\"l\",\"LBS\",true,\"Switch 132\",0.0],[100,81,\"l\",\"LBS\",true,\"Switch 133\",0.0],[107,81,\"l\",\"LBS\",true,\"Switch 134\",0.0],[94,82,\"l\",\"LBS\",true,\"Switch 135\",0.0],[95,82,\"l\",\"LBS\",true,\"Switch 136\",0.0],[210,85,\"l\",\"LBS\",true,\"Switch 137\",0.0],[215,85,\"l\",\"LBS\",true,\"Switch 138\",0.0],[216,86,\"l\",\"LBS\",true,\"Switch 139\",0.0],[215,86,\"l\",\"LBS\",true,\"Switch 140\",0.0],[219,87,\"l\",\"LBS\",true,\"Switch 141\",0.0],[236,87,\"l\",\"LBS\",true,\"Switch 142\",0.0],[236,88,\"l\",\"LBS\",true,\"Switch 143\",0.0],[223,88,\"l\",\"LBS\",false,\"Switch 144\",0.0],[109,90,\"l\",\"LBS\",true,\"Switch 145\",0.0],[201,90,\"l\",\"LBS\",true,\"Switch 146\",0.0],[173,91,\"l\",\"LBS\",true,\"Switch 147\",0.0],[107,91,\"l\",\"LBS\",true,\"Switch 148\",0.0],[205,92,\"l\",\"LBS\",true,\"Switch 149\",0.0],[207,92,\"l\",\"LBS\",true,\"Switch 150\",0.0],[216,93,\"l\",\"LBS\",true,\"Switch 151\",0.0],[205,93,\"l\",\"LBS\",true,\"Switch 152\",0.0],[201,94,\"l\",\"LBS\",true,\"Switch 153\",0.0],[213,94,\"l\",\"LBS\",true,\"Switch 154\",0.0],[173,95,\"l\",\"LBS\",true,\"Switch 155\",0.0],[174,95,\"l\",\"LBS\",true,\"Switch 156\",0.0],[174,96,\"l\",\"LBS\",true,\"Switch 157\",0.0],[162,96,\"l\",\"LBS\",true,\"Switch 158\",0.0],[161,97,\"l\",\"LBS\",true,\"Switch 159\",0.0],[162,97,\"l\",\"LBS\",true,\"Switch 160\",0.0],[157,98,\"l\",\"LBS\",true,\"Switch 161\",0.0],[155,98,\"l\",\"LBS\",true,\"Switch 162\",0.0],[153,99,\"l\",\"LBS\",true,\"Switch 163\",0.0],[200,99,\"l\",\"LBS\",true,\"Switch 164\",0.0],[229,100,\"l\",\"LBS\",true,\"Switch 165\",0.0],[224,100,\"l\",\"LBS\",true,\"Switch 166\",0.0],[223,101,\"l\",\"LBS\",true,\"Switch 167\",0.0],[227,101,\"l\",\"LBS\",true,\"Switch 168\",0.0],[227,102,\"l\",\"LBS\",true,\"Switch 169\",0.0],[231,102,\"l\",\"LBS\",true,\"Switch 170\",0.0],[231,103,\"l\",\"LBS\",true,\"Switch 171\",0.0],[229,103,\"l\",\"LBS\",true,\"Switch 172\",0.0],[285,104,\"l\",\"LBS\",true,\"Switch 173\",0.0],[288,104,\"l\",\"LBS\",true,\"Switch 174\",0.0],[288,105,\"l\",\"LBS\",true,\"Switch 175\",0.0],[286,105,\"l\",\"LBS\",true,\"Switch 176\",0.0],[176,106,\"l\",\"LBS\",true,\"Switch 177\",0.0],[285,106,\"l\",\"LBS\",true,\"Switch 178\",0.0],[178,107,\"l\",\"LBS\",true,\"Switch 179\",0.0],[176,107,\"l\",\"LBS\",true,\"Switch 180\",0.0],[178,108,\"l\",\"LBS\",true,\"Switch 181\",0.0],[197,108,\"l\",\"LBS\",true,\"Switch 182\",0.0],[287,109,\"l\",\"LBS\",true,\"Switch 183\",0.0],[286,109,\"l\",\"LBS\",true,\"Switch 184\",0.0],[200,110,\"l\",\"LBS\",true,\"Switch 185\",0.0],[184,110,\"l\",\"LBS\",true,\"Switch 186\",0.0],[198,111,\"l\",\"LBS\",true,\"Switch 187\",0.0],[199,111,\"l\",\"LBS\",true,\"Switch 188\",0.0],[199,112,\"l\",\"LBS\",true,\"Switch 189\",0.0],[181,112,\"l\",\"LBS\",true,\"Switch 190\",0.0],[198,113,\"l\",\"LBS\",true,\"Switch 191\",0.0],[184,113,\"l\",\"LBS\",true,\"Switch 192\",0.0],[181,114,\"l\",\"LBS\",true,\"Switch 193\",0.0],[186,114,\"l\",\"LBS\",true,\"Switch 194\",0.0],[314,116,\"l\",\"LBS\",true,\"Switch 195\",0.0],[301,116,\"l\",\"LBS\",true,\"Switch 196\",0.0],[301,117,\"l\",\"LBS\",true,\"Switch 197\",0.0],[303,117,\"l\",\"LBS\",true,\"Switch 198\",0.0],[303,118,\"l\",\"LBS\",true,\"Switch 199\",0.0],[304,118,\"l\",\"LBS\",true,\"Switch 200\",0.0],[273,119,\"l\",\"LBS\",true,\"Switch 201\",0.0],[315,119,\"l\",\"LBS\",true,\"Switch 202\",0.0],[314,120,\"l\",\"LBS\",true,\"Switch 203\",0.0],[246,120,\"l\",\"LBS\",true,\"Switch 204\",0.0],[271,121,\"l\",\"LBS\",true,\"Switch 205\",0.0],[305,121,\"l\",\"LBS\",true,\"Switch 206\",0.0],[312,122,\"l\",\"LBS\",true,\"Switch 207\",0.0],[273,122,\"l\",\"LBS\",true,\"Switch 208\",0.0],[271,123,\"l\",\"LBS\",true,\"Switch 209\",0.0],[281,123,\"l\",\"LBS\",true,\"Switch 210\",0.0],[281,124,\"l\",\"LBS\",true,\"Switch 211\",0.0],[312,124,\"l\",\"LBS\",true,\"Switch 212\",0.0],[271,125,\"l\",\"LBS\",true,\"Switch 213\",0.0],[85,125,\"l\",\"LBS\",true,\"Switch 214\",0.0],[312,126,\"l\",\"LBS\",true,\"Switch 215\",0.0],[313,126,\"l\",\"LBS\",true,\"Switch 216\",0.0],[6,127,\"l\",\"LBS\",true,\"Switch 217\",0.0],[5,128,\"l\",\"LBS\",true,\"Switch 218\",0.0],[244,129,\"l\",\"LBS\",true,\"Switch 219\",0.0],[1,129,\"l\",\"LBS\",true,\"Switch 220\",0.0],[0,130,\"l\",\"LBS\",true,\"Switch 221\",0.0],[4,130,\"l\",\"LBS\",true,\"Switch 222\",0.0],[241,131,\"l\",\"LBS\",true,\"Switch 223\",0.0],[4,131,\"l\",\"LBS\",true,\"Switch 224\",0.0],[8,132,\"l\",\"LBS\",true,\"Switch 225\",0.0],[0,132,\"l\",\"LBS\",true,\"Switch 226\",0.0],[2,133,\"l\",\"LBS\",true,\"Switch 227\",0.0],[245,134,\"l\",\"LBS\",true,\"Switch 228\",0.0],[3,134,\"l\",\"LBS\",true,\"Switch 229\",0.0],[240,135,\"l\",\"LBS\",true,\"Switch 230\",0.0],[241,135,\"l\",\"LBS\",true,\"Switch 231\",0.0],[242,136,\"l\",\"LBS\",true,\"Switch 232\",0.0],[245,137,\"l\",\"LBS\",true,\"Switch 233\",0.0],[244,137,\"l\",\"LBS\",true,\"Switch 234\",0.0],[244,138,\"l\",\"LBS\",true,\"Switch 235\",0.0],[138,139,\"l\",\"LBS\",true,\"Switch 236\",0.0],[111,140,\"l\",\"LBS\",true,\"Switch 237\",0.0],[110,141,\"l\",\"LBS\",true,\"Switch 238\",0.0],[108,141,\"l\",\"LBS\",true,\"Switch 239\",0.0],[140,142,\"l\",\"LBS\",true,\"Switch 240\",0.0],[133,143,\"l\",\"LBS\",true,\"Switch 241\",0.0],[141,144,\"l\",\"LBS\",true,\"Switch 242\",0.0],[138,144,\"l\",\"LBS\",true,\"Switch 243\",0.0],[149,145,\"l\",\"LBS\",true,\"Switch 244\",0.0],[141,145,\"l\",\"LBS\",true,\"Switch 245\",0.0],[147,146,\"l\",\"LBS\",true,\"Switch 246\",0.0],[149,146,\"l\",\"LBS\",true,\"Switch 247\",0.0],[65,147,\"l\",\"LBS\",true,\"Switch 248\",0.0],[65,148,\"l\",\"LBS\",true,\"Switch 249\",0.0],[36,148,\"l\",\"LBS\",true,\"Switch 250\",0.0],[79,149,\"l\",\"LBS\",true,\"Switch 251\",0.0],[79,150,\"l\",\"LBS\",true,\"Switch 252\",0.0],[82,150,\"l\",\"LBS\",true,\"Switch 253\",0.0],[75,151,\"l\",\"LBS\",true,\"Switch 254\",0.0],[101,152,\"l\",\"LBS\",true,\"Switch 255\",0.0],[110,153,\"l\",\"LBS\",true,\"Switch 256\",0.0],[103,153,\"l\",\"LBS\",true,\"Switch 257\",0.0],[103,154,\"l\",\"LBS\",true,\"Switch 258\",0.0],[106,156,\"l\",\"LBS\",true,\"Switch 259\",0.0],[71,157,\"l\",\"LBS\",true,\"Switch 260\",0.0],[71,158,\"l\",\"LBS\",true,\"Switch 261\",0.0],[73,158,\"l\",\"LBS\",true,\"Switch 262\",0.0],[73,161,\"l\",\"LBS\",true,\"Switch 263\",0.0],[80,162,\"l\",\"LBS\",true,\"Switch 264\",0.0],[39,162,\"l\",\"CB\",true,\"Switch 265\",0.0],[57,163,\"l\",\"LBS\",true,\"Switch 266\",0.0],[53,163,\"l\",\"LBS\",true,\"Switch 267\",0.0],[46,164,\"l\",\"LBS\",true,\"Switch 268\",0.0],[53,164,\"l\",\"LBS\",true,\"Switch 269\",0.0],[39,165,\"l\",\"CB\",true,\"Switch 270\",0.0],[42,167,\"l\",\"LBS\",true,\"Switch 271\",0.0],[51,167,\"l\",\"LBS\",true,\"Switch 272\",0.0],[44,168,\"l\",\"LBS\",true,\"Switch 273\",0.0],[56,168,\"l\",\"LBS\",true,\"Switch 274\",0.0],[56,169,\"l\",\"LBS\",true,\"Switch 275\",0.0],[84,169,\"l\",\"LBS\",true,\"Switch 276\",0.0],[52,170,\"l\",\"LBS\",true,\"Switch 277\",0.0],[150,170,\"l\",\"LBS\",true,\"Switch 278\",0.0],[146,171,\"l\",\"LBS\",true,\"Switch 279\",0.0],[150,171,\"l\",\"LBS\",true,\"Switch 280\",0.0],[117,172,\"l\",\"LBS\",true,\"Switch 281\",0.0],[148,172,\"l\",\"LBS\",true,\"Switch 282\",0.0],[148,173,\"l\",\"LBS\",true,\"Switch 283\",0.0],[120,173,\"l\",\"LBS\",true,\"Switch 284\",0.0],[118,174,\"l\",\"LBS\",true,\"Switch 285\",0.0],[148,174,\"l\",\"LBS\",true,\"Switch 286\",0.0],[80,175,\"l\",\"LBS\",true,\"Switch 287\",0.0],[117,175,\"l\",\"LBS\",true,\"Switch 288\",0.0],[146,177,\"l\",\"LBS\",true,\"Switch 289\",0.0],[143,177,\"l\",\"LBS\",true,\"Switch 290\",0.0],[145,178,\"l\",\"LBS\",true,\"Switch 291\",0.0],[146,178,\"l\",\"LBS\",true,\"Switch 292\",0.0],[55,179,\"l\",\"LBS\",true,\"Switch 293\",0.0],[145,179,\"l\",\"LBS\",true,\"Switch 294\",0.0],[83,180,\"l\",\"LBS\",true,\"Switch 295\",0.0],[41,180,\"l\",\"LBS\",true,\"Switch 296\",0.0],[81,181,\"l\",\"LBS\",true,\"Switch 297\",0.0],[77,181,\"l\",\"LBS\",true,\"Switch 298\",0.0],[77,182,\"l\",\"LBS\",true,\"Switch 299\",0.0],[35,182,\"l\",\"LBS\",true,\"Switch 300\",0.0],[35,183,\"l\",\"LBS\",true,\"Switch 301\",0.0],[80,184,\"l\",\"LBS\",true,\"Switch 302\",0.0],[119,184,\"l\",\"LBS\",true,\"Switch 303\",0.0],[81,185,\"l\",\"LBS\",true,\"Switch 304\",0.0],[37,185,\"l\",\"LBS\",true,\"Switch 305\",0.0],[81,186,\"l\",\"LBS\",true,\"Switch 306\",0.0],[43,186,\"l\",\"LBS\",true,\"Switch 307\",0.0],[37,187,\"l\",\"LBS\",true,\"Switch 308\",0.0],[41,187,\"l\",\"LBS\",true,\"Switch 309\",0.0],[35,188,\"l\",\"LBS\",true,\"Switch 310\",0.0],[45,188,\"l\",\"LBS\",false,\"Switch 311\",0.0],[45,189,\"l\",\"LBS\",true,\"Switch 312\",0.0],[47,189,\"l\",\"LBS\",true,\"Switch 313\",0.0],[47,190,\"l\",\"LBS\",true,\"Switch 314\",0.0],[49,190,\"l\",\"LBS\",true,\"Switch 315\",0.0],[49,191,\"l\",\"LBS\",true,\"Switch 316\",0.0],[52,191,\"l\",\"LBS\",true,\"Switch 317\",0.0],[55,192,\"l\",\"LBS\",true,\"Switch 318\",0.0],[120,192,\"l\",\"LBS\",true,\"Switch 319\",0.0],[6,193,\"l\",\"LBS\",true,\"Switch 320\",0.0],[319,193,\"l\",\"CB\",true,\"Switch 321\",0.0]]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64"
      }
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"in_service\",\"max_step\",\"name\",\"p_mw\",\"q_mvar\",\"scaling\",\"step\",\"vn_kv\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "in_service": "bool",
        "max_step": "uint32",
        "name": "object",
        "p_mw": "float64",
        "q_mvar": "float64",
        "scaling": "float64",
        "step": "uint32",
        "vn_kv": "float64"
      }
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"in_service\",\"name\",\"rx_max\",\"rx_min\",\"s_sc_max_mva\",\"s_sc_min_mva\",\"va_degree\",\"vm_pu\",\"slack_weight\"],\"index\":[0,1],\"data\":[[58,true,\"External Grid 0\",null,null,null,null,0.0,1.0,1.0],[318,true,\"External Grid 1\",null,null,null,null,0.0,1.0,1.0]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "in_service": "bool",
        "name": "object",
        "rx_max": "float64",
        "rx_min": "float64",
        "s_sc_max_mva": "float64",
        "s_sc_min_mva": "float64",
        "va_degree": "float64",
        "vm_pu": "float64",
        "slack_weight": "float64"
      }
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\"],\"index\":[0,1,2,3,4,5,6,7,8,10,11,12,14,15,16,17,18,20,21,22,23,24,25,26,27,28,29,30,31,32,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,85,86,87,88,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,156,157,158,161,162,163,164,165,167,168,169,170,171,172,173,174,175,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193],\"data\":[[\"Line 0\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",238,109,0.5863662,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 1\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",238,40,1.3735,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 2\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",238,221,0.2063691,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 3\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",221,239,0.6171309,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 4\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",239,236,0.38196802,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 5\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",169,54,3.3028,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 6\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",169,275,0.3504,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 7\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",169,287,0.7358,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 8\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",167,129,0.1455,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 10\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",197,167,0.3133829,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 11\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",199,167,0.258,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 12\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",168,273,0.4346,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 14\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",168,246,0.3572,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 15\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",172,131,0.25375134,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 16\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",144,172,0.6353,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 17\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",253,171,1.29984435,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 18\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",171,8,0.13882869,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 20\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",170,136,0.6318,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 21\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",170,116,0.1115686,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 22\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",216,195,0.3117,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 23\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",195,132,1.187632,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 24\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",195,317,0.69523296,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 25\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",213,194,0.2351106585,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 26\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",207,194,0.5608,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 27\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",269,196,0.5217,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 28\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",196,74,0.28264191,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true],[\"Line 29\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",189,82,1.6878,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 30\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",51,189,1.0726,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 31\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",31,190,0.96726042,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 32\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",65,190,0.3235,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 34\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",192,44,0.3088,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 35\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",57,192,0.54134724,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 36\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",289,72,0.2961,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true],[\"Line 37\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",289,75,0.48,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true],[\"Line 38\",\"243-AL1\\/39-ST1A 20.0\",290,7,0.71107892,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true],[\"Line 39\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",290,242,0.2418,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 40\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",290,240,0.261,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 41\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",269,108,0.3447,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 42\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",153,316,1.62086925,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 43\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",316,159,0.7819,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 44\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",316,157,0.2485,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 45\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",317,33,2.611110855,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 46\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",245,298,1.1582358737,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 47\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",298,248,1.5264997073,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 48\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",237,247,2.0333863013,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 49\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",247,40,0.9969,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 50\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",133,248,0.8042,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 51\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",237,136,0.9474,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 52\",\"243-AL1\\/39-ST1A 20.0\",29,30,0.92858436,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true],[\"Line 53\",\"243-AL1\\/39-ST1A 20.0\",126,29,0.7776330989,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true],[\"Line 54\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",30,72,0.7126,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true],[\"Line 55\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",253,304,1.1359,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 56\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",33,104,2.1491664162,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 57\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",110,31,0.8107235861,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 58\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",34,76,0.4702,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 59\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",45,34,3.15538962,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 60\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",32,34,0.5802,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 61\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",46,32,0.6181312259,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 62\",\"243-AL1\\/39-ST1A 20.0\",319,126,1.0062912706,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true],[\"Line 63\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",50,48,0.22189872,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 64\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",42,50,0.93602066,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 65\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",84,50,1.3413,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 66\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",54,147,0.4459,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 67\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",54,144,0.2603,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 68\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",224,38,1.8042808741,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 69\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",38,161,0.5903,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 70\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",134,142,0.3681,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 71\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",142,235,0.1619712,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 72\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",142,83,1.455003,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 73\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",132,137,0.4655,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 74\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",137,95,0.5305,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 75\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",132,134,0.304368,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 76\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",129,188,0.3469,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 77\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",85,129,2.1218681894,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 78\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",98,100,0.2965,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 79\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",100,102,0.2751,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 80\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",94,102,0.4285,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 81\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",100,107,0.3375,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 82\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",94,95,0.3487,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 85\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",210,215,0.329,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 86\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",216,215,0.2607,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 87\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",219,236,0.2982,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 88\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",236,223,0.2957,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 90\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",109,201,0.3152,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 91\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",173,107,2.5282,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 92\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",205,207,0.0933,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 93\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",216,205,0.38666292,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 94\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",201,213,0.2724,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 95\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",173,174,0.2474,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 96\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",174,162,0.2502,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 97\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",161,162,0.4588,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 98\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",157,155,0.3655,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 99\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",153,200,0.291,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 100\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",229,224,0.2987,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 101\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",223,227,0.2355,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 102\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",227,231,0.4892,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 103\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",231,229,0.2982,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 104\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",285,288,0.2384,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 105\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",288,286,0.1773,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 106\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",176,285,0.2827,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 107\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",178,176,0.6151,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 108\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",178,197,1.2776809417,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 109\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",287,286,0.1468,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 110\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",200,184,0.2534,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 111\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",198,199,0.2138,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 112\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",199,181,0.4151,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 113\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",198,184,0.1805,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 114\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",181,186,0.5618,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 116\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",314,301,0.3994,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 117\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",301,303,0.2608,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 118\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",303,304,0.3696,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 119\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",273,315,0.2507,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 120\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",314,246,0.304,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 121\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",271,305,0.2326,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 122\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",312,273,0.1183,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 123\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",271,281,0.397,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 124\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",281,312,0.5202,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 125\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",271,85,1.5258337006,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 126\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",312,313,0.2535,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 127\",\"243-AL1\\/39-ST1A 20.0\",7,6,1.60062108,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true],[\"Line 128\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",7,5,0.4731,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 129\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",244,1,0.2978,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 130\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",0,4,0.2947,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 131\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",241,4,0.4167,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 132\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",8,0,0.32347131,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 133\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",243,2,0.2964,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 134\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",245,3,0.2821,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 135\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",240,241,0.3965,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 136\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",242,243,0.3709,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 137\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",245,244,0.2736,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 138\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",244,243,0.3288,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 139\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",116,138,0.4994314,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 140\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",116,111,0.3164,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 141\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",110,108,0.3876,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 142\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",131,140,0.07044866,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 143\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",131,133,0.286,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 144\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",141,138,1.5172,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 145\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",149,141,0.7192,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 146\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",147,149,0.2203,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 147\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",64,65,0.2096,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 148\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",65,36,0.2393,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 149\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",79,64,0.3447,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 150\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",79,82,0.3271,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 151\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",74,75,0.5534,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true],[\"Line 152\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",74,101,0.14605809,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 153\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",110,103,0.4817,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 154\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",104,103,0.4426,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 156\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",104,106,0.2842,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 157\",\"243-AL1\\/39-ST1A 20.0\",86,71,1.08161792,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true],[\"Line 158\",\"243-AL1\\/39-ST1A 20.0\",71,73,0.6892,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true],[\"Line 161\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",73,78,0.4682,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true],[\"Line 162\",\"243-AL1\\/39-ST1A 20.0\",80,39,2.5953,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true],[\"Line 163\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",57,53,0.3055,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 164\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",46,53,0.5665,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 165\",\"243-AL1\\/39-ST1A 20.0\",39,86,0.36478208,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true],[\"Line 167\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",42,51,0.464,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 168\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",44,56,0.4202,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 169\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",56,84,0.2721,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 170\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",52,150,0.2854,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 171\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",146,150,0.7697,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 172\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",117,148,0.2637,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true],[\"Line 173\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",148,120,0.1966,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true],[\"Line 174\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",118,148,0.2796,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 175\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",80,117,0.3976,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true],[\"Line 177\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",146,143,0.2933,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 178\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",145,146,0.4486,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 179\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",55,145,0.5508,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 180\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",83,41,1.420497,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 181\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",81,77,0.5398,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 182\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",77,35,0.3546,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true],[\"Line 183\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",78,35,0.3376,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true],[\"Line 184\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",80,119,0.4395,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 185\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",81,37,1.0952,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 186\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",81,43,0.3462,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 187\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",37,41,0.4099,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 188\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",35,45,0.38641038,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 189\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",45,47,0.4463,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 190\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",47,49,0.3144,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 191\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",49,52,0.1516,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 192\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",55,120,0.3974,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 193\",\"243-AL1\\/39-ST1A 20.0\",6,319,1.0062912706,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool"
      }
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_phase_shifter\",\"parallel\",\"df\",\"in_service\"],\"index\":[114,142],\"data\":[[\"HV\\/MV Transformer 0\",\"25 MVA 110\\/20 kV\",58,39,25.0,110.0,20.0,11.199999999999999,0.282,29.0,0.071,150.0,\"hv\",0,-9,9,1.5,null,-2,false,1,1.0,true],[\"HV\\/MV Transformer 1\",\"25 MVA 110\\/20 kV\",318,319,25.0,110.0,20.0,11.199999999999999,0.282,29.0,0.071,150.0,\"hv\",0,-9,9,1.5,null,-3,false,1,1.0,true]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_phase_shifter": "bool",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool"
      }
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      }
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"from_bus\",\"in_service\",\"name\",\"r_pu\",\"rft_pu\",\"rtf_pu\",\"sn_mva\",\"to_bus\",\"x_pu\",\"xft_pu\",\"xtf_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "from_bus": "uint32",
        "in_service": "bool",
        "name": "object",
        "r_pu": "float64",
        "rft_pu": "float64",
        "rtf_pu": "float64",
        "sn_mva": "float64",
        "to_bus": "uint32",
        "x_pu": "float64",
        "xft_pu": "float64",
        "xtf_pu": "float64"
      }
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"cost_per_mw\",\"from_bus\",\"in_service\",\"loss_mw\",\"loss_percent\",\"max_p_mw\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"name\",\"p_mw\",\"to_bus\",\"vm_from_pu\",\"vm_to_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "cost_per_mw": "float64",
        "from_bus": "uint32",
        "in_service": "bool",
        "loss_mw": "float64",
        "loss_percent": "float64",
        "max_p_mw": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "name": "object",
        "p_mw": "float64",
        "to_bus": "uint32",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64"
      }
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      }
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"in_service\",\"slack_weight\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "in_service": "bool",
        "slack_weight": "float64"
      }
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      }
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      }
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      }
    },
    "characteristic": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object"
      }
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "initial_run": "bool",
        "recycle": "object"
      }
    },
    "line_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"coords\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,156,157,158,16,161,162,163,164,165,167,168,169,17,170,171,172,173,174,175,177,178,179,18,180,181,182,183,184,185,186,187,188,189,190,191,192,193,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,85,86,87,88,90,91,92,93,94,95,96,97,98,99],\"data\":[[[[3418242.106589999981225,5363665.279770000837743],[3418349.53630999987945,5364232.856565000489354],[3418359.455779999960214,5364276.743750000372529]]],[[[3418242.106589999981225,5363665.279770000837743],[3418092.758940000087023,5363670.359760000370443],[3417709.037645000033081,5363702.972610000520945],[3417044.332345000002533,5363686.769450000487268]]],[[[3408278.99959999974817,5357672.579415000043809],[3408045.89905000012368,5357465.167160000652075]]],[[[3419057.457715000025928,5362622.245215000584722],[3419054.699105000123382,5362684.682495000772178],[3419194.464509999845177,5362713.35162500012666],[3419250.551440000068396,5362788.699550000019372]]],[[[3418770.105359999928623,5362524.285980000160634],[3418811.380675000138581,5362504.130230000242591],[3418943.667434999719262,5362367.036330000497401]]],[[[3418943.667434999719262,5362367.036330000497401],[3419147.372140000108629,5362257.051154999993742],[3419222.583120000083,5362406.736285000108182],[3419204.916999999899417,5362427.965600000694394],[3419234.664764999877662,5362484.085420000366867]]],[[[3419234.664764999877662,5362484.085420000366867],[3419202.640469999983907,5362633.92981499992311],[3419057.457715000025928,5362622.245215000584722]]],[[[3409328.087865000125021,5358673.150195000693202],[3409365.365059999749064,5358766.496010000817478],[3409394.317609999794513,5358831.577545000240207],[3409426.878715000115335,5358887.852505000308156]]],[[[3409426.878715000115335,5358887.852505000308156],[3409458.917644999921322,5358888.541745000518858],[3409493.333259999752045,5359010.930060000158846],[3409493.301295000128448,5359029.028630000539124]]],[[[3409369.51238500000909,5358366.672750000841916],[3409392.831960000097752,5358505.586160000413656],[3409328.087865000125021,5358673.150195000693202]]],[[[3408951.664264999795705,5358719.695230000652373],[3409081.826704999897629,5358498.344220000319183],[3409369.51238500000909,5358366.672750000841916]]],[[[3408951.664264999795705,5358719.695230000652373],[3408278.99959999974817,5357672.579415000043809]]],[[[3409357.965079999994487,5359237.713465000502765],[3409409.872239999938756,5359129.497685000300407],[3409493.301295000128448,5359029.028630000539124]]],[[[3407845.099249999970198,5357375.4774299999699],[3407899.47620499972254,5357384.20975000038743],[3407902.898215000052005,5357442.948910000734031],[3408045.89905000012368,5357465.167160000652075]]],[[[3407845.300549999810755,5356981.466445000842214],[3407791.299360000062734,5357016.223475000821054],[3407712.635400000028312,5357157.812170000746846],[3407706.186985000036657,5357185.012040000408888]]],[[[3407878.254759999923408,5357165.621435000561178],[3407881.529130000155419,5357208.014700000174344],[3407845.099249999970198,5357375.4774299999699]]],[[[3407845.099249999970198,5357375.4774299999699],[3407734.42234000004828,5357385.790465000085533],[3407762.101819999981672,5357565.530005000531673],[3407627.228780000004917,5357634.122470000758767]]],[[[3407878.254759999923408,5357165.621435000561178],[3407870.704295000061393,5357155.692850000225008],[3407718.779839999973774,5357176.012280000373721],[3407706.186985000036657,5357185.012040000408888]]],[[[3407627.228780000004917,5357634.122470000758767],[3407561.625124999787658,5357635.268040000461042],[3407068.745519999880344,5357563.082055000588298]]],[[[3408075.00025499984622,5361897.828280000016093],[3408174.584234999958426,5361796.451820000074804],[3408402.169600000139326,5361672.637480000033975]]],[[[3408402.169600000139326,5361672.637480000033975],[3408488.592524999752641,5361637.013755000196397],[3408567.846309999935329,5361784.734655000269413]]],[[[3408567.846309999935329,5361784.734655000269413],[3408394.955145000014454,5361864.681894999928772],[3408442.909820000175387,5361927.660769999958575],[3408347.636239999905229,5361962.075699999928474]]],[[[3407427.183290000073612,5361721.473090000450611],[3407340.04245000006631,5361743.409725000150502],[3407490.786255000159144,5361940.785785000771284]]],[[[3407935.643600000068545,5361604.281020000576973],[3407857.117244999855757,5361562.28719500079751],[3407659.436104999855161,5361580.93614500015974],[3407427.183290000073612,5361721.473090000450611]]],[[[3408075.00025499984622,5361897.828280000016093],[3408014.95085999974981,5361930.631925000809133],[3407880.639465000014752,5361962.669355000369251],[3407887.282875000033528,5361864.473985000513494]]],[[[3407772.749849999789149,5361211.919519999995828],[3407799.420214999932796,5361187.996970000676811],[3407848.252689999993891,5361186.618750000372529],[3407848.099404999986291,5361128.327440000139177],[3407938.434694999828935,5361129.737385000102222]]],[[[3407327.457605000119656,5361657.669510000385344],[3407427.183290000073612,5361721.473090000450611]]],[[[3407772.749849999789149,5361211.919519999995828],[3407517.67972999997437,5361279.927935000509024],[3407580.564359999727458,5361398.412884999997914]]],[[[3407580.564359999727458,5361398.412884999997914],[3407611.152795000001788,5361465.918085000477731],[3407503.355955000035465,5361519.230605000630021],[3407405.530174999963492,5361529.438810000196099],[3407327.457605000119656,5361657.669510000385344]]],[[[3407772.749849999789149,5361211.919519999995828],[3407824.341000000014901,5360534.219805000349879],[3407983.781549999956042,5359666.52138000074774]]],[[[3407327.457605000119656,5361657.669510000385344],[3407297.598615000024438,5361737.536890000104904],[3407070.636020000092685,5361833.994235000573099]]],[[[3408719.726050000172108,5365410.875170000828803],[3408210.205095000099391,5366929.533960000611842]]],[[[3408719.726050000172108,5365410.875170000828803],[3408772.13334000017494,5365426.938100000843406],[3408849.001410000026226,5365837.96881000045687]]],[[[3409402.477130000013858,5364375.353395000100136],[3409517.674714999739081,5364385.966060000471771],[3409669.096214999910444,5364282.613545000553131]]],[[[3408665.349175000097603,5364414.948640000075102],[3408637.245600000023842,5364453.192500000819564],[3408730.173500000033528,5364581.697500000707805]]],[[[3408416.229139999952167,5364704.938425000756979],[3408575.664499999955296,5364517.067230000160635],[3408704.910914999898523,5364585.049815000034869],[3408730.173500000033528,5364581.697500000707805]]],[[[3408975.913755000103265,5364211.570175000466406],[3408973.59089000010863,5364214.606875000521541],[3408764.543515000026673,5364277.232285000383854],[3408665.349175000097603,5364414.948640000075102]]],[[[3409465.918194999918342,5364631.064770000055432],[3409522.639330000150949,5364667.556750000454485],[3409659.233905000146478,5364554.541605000384152],[3409701.528184999711812,5364523.17081500031054]]],[[[3409404.388220000080764,5364135.048685000278056],[3409440.574299999978393,5364076.028220000676811],[3409395.532654999755323,5363867.968460000120103]]],[[[3408772.030900000128895,5364750.662205000407994],[3408687.106445000041276,5364760.764780000783503],[3408482.696190000046045,5364787.570115000009537],[3408416.229139999952167,5364704.938425000756979]]],[[[3409133.776064999867231,5364636.20841500069946],[3409277.202860000077635,5364701.915215000510216],[3409416.650824999902397,5364617.251550000160933],[3409465.918194999918342,5364631.064770000055432]]],[[[3409404.388220000080764,5364135.048685000278056],[3409447.212659999728203,5364184.810750000178814],[3409455.37626999989152,5364303.467910000123084],[3409402.477130000013858,5364375.353395000100136]]],[[[3409402.477130000013858,5364375.353395000100136],[3409474.865799999795854,5364420.44472000002861],[3409470.061495000030845,5364525.410050000064075],[3409424.342054999899119,5364597.331090000458062],[3409465.918194999918342,5364631.064770000055432]]],[[[3413865.673049999866635,5363143.394079999998212],[3413739.185684999916702,5363104.264425000175834],[3413636.131000000052154,5362956.222935000434518],[3413481.285559999756515,5362851.352340000681579]]],[[[3407935.643600000068545,5361604.281020000576973],[3407927.176494999788702,5361630.613160000182688],[3407977.706904999911785,5361707.299510000273585],[3407953.987195000052452,5361738.574239999987185],[3407991.374964999966323,5361812.020425000227988],[3407887.282875000033528,5361864.473985000513494]]],[[[3413865.673049999866635,5363143.394079999998212],[3413874.441509999800473,5363029.966470000334084],[3413943.037729999981821,5362948.381820000708103],[3414019.755330000072718,5363006.852710000239313]]],[[[3412343.377749999985099,5367039.191295000724494],[3412262.556679999921471,5367068.926359999924898],[3412209.703239999711514,5367086.516935000196099],[3412231.604894999880344,5367149.761055000126362],[3412216.09413000009954,5367295.142710000276566],[3412183.331879999954253,5367288.615625000558794]]],[[[3412268.817950000055134,5361965.823425000533462],[3412260.604704999830574,5361963.354605000466108],[3412220.23814499983564,5361942.450270000845194]]],[[[3412268.817950000055134,5361965.823425000533462],[3412260.545595000032336,5361995.802070000208914],[3412150.456274999771267,5362208.134090000763536],[3412143.304465000052005,5362222.846510000526905]]],[[[3412851.14515500003472,5361808.458255000412464],[3412968.365805000066757,5361849.33542999997735],[3412763.397589999716729,5362049.881040000356734],[3412860.161929999943823,5362146.928260000422597],[3412993.070859999861568,5362359.886930000036955],[3413297.877640000078827,5362556.00743000023067],[3413378.821394999977201,5362760.395320000126958],[3413463.47353499988094,5362839.78749500028789],[3413481.285559999756515,5362851.352340000681579]]],[[[3412453.990615000016987,5361394.883040000684559],[3412585.854975000023842,5361451.025164999999106],[3412634.709429999813438,5361492.941955000162125],[3412875.712599999736994,5361623.236510000191629],[3412826.351290000136942,5361692.915840000845492],[3412889.048835000023246,5361766.908540000207722],[3412851.14515500003472,5361808.458255000412464]]],[[[3412339.049354999791831,5361239.53179999999702],[3412415.602519999723882,5361184.867435000836849],[3412495.062189999967813,5361262.49256500042975],[3412453.990615000016987,5361394.883040000684559]]],[[[3412644.303915000054985,5369017.682645000517368],[3412595.248015000019222,5368963.270405000075698],[3412516.081484999973327,5368976.230895000509918],[3412494.665504999924451,5368924.07784500066191]]],[[[3412494.665504999924451,5368924.07784500066191],[3412490.54640999995172,5368907.295300000347197],[3412453.682789999991655,5368922.781230000779033],[3412410.232214999850839,5368829.583800000138581],[3412335.820979999843985,5368857.96684000082314]]],[[[3412984.08627500012517,5368951.073805000633001],[3412644.303915000054985,5369017.682645000517368]]],[[[3412438.404275000095367,5361795.338565000332892],[3412401.279920000117272,5361793.430515000596642],[3412268.817950000055134,5361965.823425000533462]]],[[[3412984.08627500012517,5368951.073805000633001],[3412981.597275000065565,5368990.159290000796318],[3413031.061404999811202,5369173.701185000129044],[3413126.36769500002265,5369150.284555000253022]]],[[[3411973.541939999908209,5366489.345235000364482],[3411906.053985000122339,5366517.317964999936521],[3411618.323839999735355,5366583.097204999998212],[3411622.542934999801218,5366769.909935000352562]]],[[[3411973.541939999908209,5366489.345235000364482],[3411967.84326499979943,5366483.08674000017345],[3412068.438205000013113,5366340.798550000414252]]],[[[3412343.377749999985099,5367039.191295000724494],[3412456.032834999728948,5367030.546550000086427],[3412419.233454999979585,5366823.205335000529885],[3412575.077899999916554,5366790.774720000103116]]],[[[3412613.535894999746233,5366446.598600000143051],[3412610.908894999884069,5366461.838840000331402],[3412541.31643999973312,5366502.59374500066042],[3412566.276300000026822,5366553.040490000508726],[3412505.948665000032634,5366575.299700000323355],[3412575.077899999916554,5366790.774720000103116]]],[[[3412613.535894999746233,5366446.598600000143051],[3412485.505694999825209,5366387.845639999955893],[3412531.068680000025779,5366352.773145000450313],[3412542.383309999946505,5366267.201965000480413]]],[[[3419397.842790000140667,5369283.555780000053346],[3418968.366940000094473,5369003.581435000523925],[3418733.242974999826401,5368944.235565000213683],[3418411.783625000156462,5369014.851915000006556]]],[[[3418411.783625000156462,5369014.851915000006556],[3418393.490879999939352,5369141.92987500037998],[3417849.758144999854267,5369289.930870000272989]]],[[[3412082.458039999939501,5361762.565700000151992],[3412198.993664999958128,5361838.10008000023663],[3412234.598559999838471,5361776.689135000109672],[3412254.799825000111014,5361628.932970000430942],[3412447.769929999951273,5361743.694815000519156],[3412438.404275000095367,5361795.338565000332892]]],[[[3417849.758144999854267,5369289.930870000272989],[3417810.360654999967664,5369320.055620000697672],[3417507.236579999793321,5369304.438955000601709],[3417392.815070000011474,5369328.910160000436008]]],[[[3417643.321969999931753,5369572.441095000132918],[3419748.61373500013724,5369365.75584000069648]]],[[[3411891.829764999914914,5370473.070780000649393],[3411893.192954999860376,5370486.14765000063926],[3412077.412254999857396,5370487.661115000024438],[3412115.518889999948442,5370520.950145000591874],[3412171.073179999832064,5370502.516610000282526]]],[[[3412736.01230000006035,5370459.866305000148714],[3412430.330779999960214,5370461.088600000366569],[3412292.569744999986142,5370473.583110000006854],[3412171.073179999832064,5370502.516610000282526]]],[[[3419684.45287000015378,5369332.632085000164807],[3419661.934774999972433,5369355.338580000214279],[3419606.077114999759942,5369419.222080000676215],[3419397.842790000140667,5369283.555780000053346]]],[[[3411249.917564999777824,5370149.93720000050962],[3411701.23115500016138,5370156.042810000479221]]],[[[3411303.625725000165403,5370800.261425000615418],[3411179.464765000157058,5370488.773874999955296],[3411094.529379999730736,5370489.67761000059545]]],[[[3411094.529379999730736,5370489.67761000059545],[3410899.957849999889731,5370495.628355000168085],[3410821.62821999983862,5370490.627430000342429]]],[[[3408547.675679999869317,5362893.187380000017583],[3409096.600124999880791,5364094.95898500084877]]],[[[3417046.766929999925196,5370300.571884999983013],[3417008.30096000013873,5370370.327539999969304],[3417012.176055000163615,5370454.056800000369549],[3417028.582055000122636,5370473.893170000053942],[3417043.53880999982357,5370568.944580000825226]]],[[[3416952.526440000161529,5371121.336080000735819],[3416931.645299999974668,5371117.519325000233948],[3416963.873155000153929,5371042.563660000450909],[3416926.189135000109673,5370986.120374999940395],[3417007.969019999727607,5370761.840875000692904],[3417067.869320000056177,5370787.233370000496507],[3417140.538739999756217,5370610.793960000388324],[3417043.53880999982357,5370568.944580000825226]]],[[[3417498.904004999902099,5369889.409084999933839],[3417526.611275000032038,5370063.148825000040233],[3417439.513935000170022,5370076.235714999958873]]],[[[3417439.513935000170022,5370076.235714999958873],[3417544.662434999831021,5370127.654185000807047],[3417568.126244999933988,5370203.822020000778139]]],[[[3417262.322099999990314,5369983.370025000534952],[3417280.922640000004321,5370101.560875000432134],[3417439.513935000170022,5370076.235714999958873]]],[[[3417643.321969999931753,5369572.441095000132918],[3417618.353069999720901,5369653.980350000783801],[3417584.763454999774694,5369761.604220000095666],[3417543.82065000012517,5369759.457059999927878],[3417523.589399999938905,5369834.221525000408292],[3417495.396749999839812,5369836.070705000311136],[3417498.904004999902099,5369889.409084999933839]]],[[[3416952.526440000161529,5371121.336080000735819],[3417019.618530000094324,5371396.637160000391304]]],[[[3417250.970734999980778,5370854.00766000058502],[3417172.483415000140667,5371006.042420000769198],[3416985.412839999888092,5371038.5707550002262],[3416952.526440000161529,5371121.336080000735819]]],[[[3417317.379745000042021,5370438.243685000576079],[3417374.646410000044852,5370482.47613999992609],[3417445.200230000074953,5370525.29695500060916],[3417335.441420000046492,5370802.266780000180006],[3417250.970734999980778,5370854.00766000058502]]],[[[3409096.600124999880791,5364094.95898500084877],[3408989.850945000071078,5364193.349975000135601],[3408975.913755000103265,5364211.570175000466406]]],[[[3417773.436214999761432,5366754.669095000252128],[3417547.263664999976754,5367024.245295000262558],[3417092.437845000065863,5367814.710305000655353],[3416936.89339999994263,5367855.33526000007987]]],[[[3417614.157325000036508,5369041.862825000658631],[3417564.928150000050664,5369047.796880000270903],[3417299.538834999781102,5369076.224020000547171],[3417091.496689999941736,5369163.830730000510812]]],[[[3417091.496689999941736,5369163.830730000510812],[3417078.760509999934584,5369173.432710000313818],[3417129.514669999945909,5369247.865734999999404],[3417014.993090000003576,5369338.731420000083744],[3417068.321169999893755,5369426.721965000033379]]],[[[3417392.815070000011474,5369328.910160000436008],[3417221.706565000116825,5369373.632760000415146],[3417068.321169999893755,5369426.721965000033379]]],[[[3417643.321969999931753,5369572.441095000132918],[3417499.640205000061542,5369556.183060000650585],[3417284.072805000003427,5369594.465005000121892],[3417296.995664999820292,5369670.800840000621974]]],[[[3417614.157325000036508,5369041.862825000658631],[3417622.925439999904484,5368982.329445000737906],[3417439.856104999780655,5368544.894365000538528],[3417162.921104999724776,5368274.787530000321567],[3416989.877059999853373,5368254.997895000502467]]],[[[3417614.157325000036508,5369041.862825000658631],[3417745.742599999997765,5369037.61587000079453],[3417742.560455000028014,5368932.327875000424683],[3417839.113615000154823,5368879.194555000402033]]],[[[3416989.877059999853373,5368254.997895000502467],[3416985.503849999979138,5368088.635430000722408],[3416950.808480000123382,5368017.79605000000447],[3416951.519764999859035,5367910.646195000037551],[3416936.89339999994263,5367855.33526000007987]]],[[[3417068.321169999893755,5369426.721965000033379],[3416691.728469999972731,5369521.51452500000596]]],[[[3416691.728469999972731,5369521.51452500000596],[3416676.630239999853074,5369559.951065000146627],[3416869.326834999956191,5369892.69391000084579],[3416889.015395000111312,5369897.529564999975264]]],[[[3416889.015395000111312,5369897.529564999975264],[3416885.962109999731183,5369927.325040000490844],[3417034.222099999897182,5370110.292235000059009],[3417062.864889999851584,5370149.781450000591576]]],[[[3417062.864889999851584,5370149.781450000591576],[3417046.766929999925196,5370300.571884999983013]]],[[[3417317.379745000042021,5370438.243685000576079],[3417409.247949999757111,5370408.682514999993146],[3417516.559940000064671,5370389.974015000276268],[3417568.126244999933988,5370203.822020000778139]]],[[[3408210.205095000099391,5366929.533960000611842],[3408244.852020000107586,5367112.512095000594854],[3408210.859364999923855,5367414.971510000526905],[3408444.066434999927878,5367639.480235000140965]]],[[[3418242.106589999981225,5363665.279770000837743],[3418265.469839999917895,5363455.229880000464618]]],[[[3413898.461774999741465,5363247.510285000316799],[3413897.496574999764562,5363246.575769999995828],[3413992.950279999990016,5363318.29659500066191],[3414278.338450000155717,5363556.77208000048995],[3414311.22654000017792,5363573.696045000106096]]],[[[3413898.461774999741465,5363247.510285000316799],[3413870.610915000084788,5363144.86521500069648],[3413865.673049999866635,5363143.394079999998212]]],[[[3417854.332919999957085,5364474.723965000361204],[3417760.207324999850243,5364666.203765000216663],[3417796.3713150001131,5364792.01384500041604]]],[[[3417796.3713150001131,5364792.01384500041604],[3418184.455000000074506,5365190.33528000023216],[3418745.212615000084043,5365482.465750000439584]]],[[[3417796.3713150001131,5364792.01384500041604],[3417098.868935000151396,5364820.328685000538826]]],[[[3418743.618350000120699,5364579.237955000251532],[3418796.878370000049472,5364599.386855000630021],[3418844.72696499992162,5364736.559470000676811]]],[[[3418380.179585000034422,5364636.7248450005427],[3418470.476255000103265,5364655.683525000698864],[3418493.899689999874681,5364761.698805000633001],[3418785.429304999765009,5364773.400700000114739],[3418844.72696499992162,5364736.559470000676811]]],[[[3412089.223464999813586,5367029.393450000323355],[3412004.049395000096411,5366819.773550000041723],[3412259.120929999742657,5366668.923990000039339]]],[[[3412259.120929999742657,5366668.923990000039339],[3412221.865794999990612,5366635.471405000425875],[3412083.066800000146031,5366607.836760000325739],[3411973.541939999908209,5366489.345235000364482]]],[[[3412509.493749999906868,5370211.403535000048578],[3412621.265170000027865,5370179.525365000590682],[3412468.527745000086725,5369912.838510000146926],[3412674.542919999919832,5369612.136944999918342],[3413215.979489999823272,5369485.970209999941289],[3413126.36769500002265,5369150.284555000253022]]],[[[3418265.469839999917895,5363455.229880000464618],[3418335.484610000159591,5362827.181180000305176]]],[[[3411701.23115500016138,5370156.042810000479221],[3411934.349870000034571,5369991.644620000384748],[3412185.04365500016138,5370238.17225500009954],[3412206.676570000126958,5370254.325705000199378],[3412477.176260000094771,5370133.776980000548065],[3412469.294794999994338,5370208.494600000791252],[3412509.493749999906868,5370211.403535000048578]]],[[[3412523.2822650000453,5367829.039055000059307],[3412756.532579999882728,5368870.10958500020206]]],[[[3412494.665504999924451,5368924.07784500066191],[3412605.217160000000149,5368899.268360000103712],[3412626.496470000129193,5368952.573465000838041],[3412756.532579999882728,5368870.10958500020206]]],[[[3411352.739999999757856,5370544.256000000052154],[3411345.994305000174791,5370625.704795000143349],[3411384.747884999960661,5370753.923340000212192],[3411303.625725000165403,5370800.261425000615418]]],[[[3411891.829764999914914,5370473.070780000649393],[3411352.739999999757856,5370544.256000000052154]]],[[[3411731.637889999896288,5367155.679670000448823],[3411758.826760000083596,5367178.743820000439882],[3411699.341849999967962,5367262.333025000058114],[3411785.340439999941736,5367394.898040000349283]]],[[[3411731.637889999896288,5367155.679670000448823],[3411678.547429999802262,5367182.723010000772774],[3411665.972509999759495,5367023.140550000593066],[3411619.556539999786764,5366875.746195000596344],[3411622.542934999801218,5366769.909935000352562]]],[[[3408983.21104499977082,5364768.844140000641346],[3408742.67718999972567,5365270.474385000765324],[3408719.726050000172108,5365410.875170000828803]]],[[[3408983.21104499977082,5364768.844140000641346],[3409004.220869999844581,5364745.961705000139773],[3409064.665430000051856,5364766.546040000393987],[3409133.776064999867231,5364636.20841500069946]]],[[[3418335.484610000159591,5362827.181180000305176],[3418405.345119999721646,5362816.868740000762045],[3418690.990929999854416,5362807.016730000264943],[3418717.898335000034422,5362777.790970000438392]]],[[[3408983.21104499977082,5364768.844140000641346],[3408906.970404999796301,5364795.406535000540316],[3408862.464499999769032,5364822.41304500028491],[3408813.017564999870956,5364818.651610000059009],[3408772.030900000128895,5364750.662205000407994]]],[[[3412089.223464999813586,5367029.393450000323355],[3412151.67566499998793,5367016.749345000833273],[3412197.58288999972865,5367134.55498000048101],[3412183.331879999954253,5367288.615625000558794]]],[[[3408131.46127500012517,5357026.60033500008285],[3408028.066360000055283,5356804.822170000523329],[3407943.898744999896735,5356748.869760000146926],[3407658.950650000013411,5356094.6318150004372],[3407626.841254999861121,5355652.590995000675321]]],[[[3407626.841254999861121,5355652.590995000675321],[3408272.804064999800175,5355460.065270000137389],[3408223.972924999892712,5355362.004124999977648]]],[[[3407626.841254999861121,5355652.590995000675321],[3407656.8786849998869,5355454.733415000140667],[3407642.91336499992758,5355408.410980000160634]]],[[[3417098.868935000151396,5364820.328685000538826],[3416978.587214999832213,5364825.195400000549853],[3415302.935089999809861,5365416.641160000115633],[3414619.659504999872297,5365662.205950000323355]]],[[[3409404.388220000080764,5364135.048685000278056],[3409570.553915000054985,5364192.143960000015795],[3410393.132900000084192,5363605.245315000414848]]],[[[3410393.132900000084192,5363605.245315000414848],[3411638.303379999939352,5362717.093035000376403],[3411641.501945000141859,5362715.892180000431836]]],[[[3414374.640155000146478,5362902.157225000672042],[3415957.434400000143796,5364162.393145000562072]]],[[[3415957.434400000143796,5364162.393145000562072],[3416138.08913500001654,5364014.579429999925196],[3416824.610514999832958,5363780.011725000105798],[3417044.332345000002533,5363686.769450000487268]]],[[[3409798.600010000169277,5359531.258485000580549],[3409861.405669999774545,5359576.852505000308156],[3410252.440789999905974,5360144.358765000477433],[3411617.473034999798983,5361833.969700000248849],[3412037.33155500004068,5361518.461155000142753]]],[[[3412143.304465000052005,5362222.846510000526905],[3412113.80936500011012,5362266.411980000324547],[3412071.214999999850988,5362397.426875000819564],[3411945.80777999991551,5362493.165550000034273],[3411661.958319999743253,5362547.734135000035167],[3411641.501945000141859,5362715.892180000431836]]],[[[3414374.640155000146478,5362902.157225000672042],[3414329.949159999843687,5362922.167435000650585],[3414116.229044999927282,5363158.698689999990165],[3414176.43684499990195,5363242.68000499997288],[3414289.145750000141561,5363358.771035000681877],[3414400.970145000144839,5363401.783995000645518],[3414343.473954999819398,5363541.83545000012964],[3414311.22654000017792,5363573.696045000106096]]],[[[3410296.664580000098795,5367207.696925000287592],[3410319.889719999860972,5367201.927345000207424],[3411216.526165000163019,5367341.370420000515878]]],[[[3409538.649569999892265,5367396.45911500044167],[3410296.664580000098795,5367207.696925000287592]]],[[[3411216.526165000163019,5367341.370420000515878],[3411233.42898999992758,5367427.141805000603199],[3411505.051539999898523,5367395.215685000643134],[3411614.782449999824166,5367352.371215000748634],[3411675.15284000011161,5367292.165390000678599],[3411785.340439999941736,5367394.898040000349283]]],[[[3408547.675679999869317,5362893.187380000017583],[3408620.549604999832809,5362862.229120000265539],[3408718.710919999983162,5362829.967930000275374],[3408690.151319999713451,5362735.13332000002265],[3408526.150954999960959,5362487.773920000530779],[3408444.455039999913424,5362316.644455000758171],[3408355.974919999949634,5362016.386965000070632],[3408347.636239999905229,5361962.075699999928474]]],[[[3414619.659504999872297,5365662.205950000323355],[3412849.911315000150353,5366298.246780000627041],[3412613.535894999746233,5366446.598600000143051]]],[[[3412343.377749999985099,5367039.191295000724494],[3412523.2822650000453,5367829.039055000059307]]],[[[3413854.895570000167936,5370532.174060000106692],[3413873.110444999765605,5370560.430695000104606],[3414004.493644999805838,5370663.925414999946952],[3413942.280495000071824,5370837.348480000160634],[3413992.761880000121892,5370905.836490000598133]]],[[[3416691.728469999972731,5369521.51452500000596],[3416588.320234999991953,5369547.510019999928772],[3416182.402499999850988,5369712.362500000745058],[3415441.925214999821037,5369715.815005000680685],[3413869.632619999814779,5370339.4598100008443],[3413854.895570000167936,5370532.174060000106692]]],[[[3409798.600010000169277,5359531.258485000580549],[3409986.416170000098646,5359481.520109999924898],[3410109.83553500007838,5359383.313385000452399]]],[[[3413353.181944999843836,5370522.372200000099838],[3413387.695594999939203,5370532.570975000038743],[3413492.625849999953061,5370599.14130000025034],[3413692.095904999878258,5370462.826445000246167],[3413818.73399499990046,5370531.000585000030696],[3413854.895570000167936,5370532.174060000106692]]],[[[3412736.01230000006035,5370459.866305000148714],[3413353.181944999843836,5370522.372200000099838]]],[[[3408444.066434999927878,5367639.480235000140965],[3409538.649569999892265,5367396.45911500044167]]],[[[3410365.877104999963194,5369898.055399999953806],[3410335.768900000024587,5369841.191405000165105],[3410287.524129999801517,5369692.026390000246465]]],[[[3411249.917564999777824,5370149.93720000050962],[3411244.04761500004679,5370117.08428500033915],[3410378.946560000069439,5369899.396935000084341],[3410365.877104999963194,5369898.055399999953806]]],[[[3410821.62821999983862,5370490.627430000342429],[3410971.770500000100583,5370480.68529500067234],[3410958.078340000007302,5370394.712755000218749],[3411046.142080000136048,5370129.637465000152588],[3410500.983630000147968,5369964.894700000062585],[3410344.080695000011474,5369963.795780000276864],[3410325.026885000057518,5369907.705500000156462],[3410365.877104999963194,5369898.055399999953806]]],[[[3412037.33155500004068,5361518.461155000142753],[3412033.366715000011027,5361510.275230000726879],[3412339.049354999791831,5361239.53179999999702]]],[[[3412037.33155500004068,5361518.461155000142753],[3412054.971475000027567,5361582.173155000433326],[3412016.594945000018924,5361638.578815000131726],[3412040.334555000066757,5361720.941589999943972],[3412082.458039999939501,5361762.565700000151992]]],[[[3419250.551440000068396,5362788.699550000019372],[3419319.663009999785572,5362977.82767500076443],[3420405.854439999908209,5362846.178380000405014],[3420570.373399999924004,5362908.249370000325143],[3420936.666404999792576,5362804.521940000355244]]],[[[3420936.666404999792576,5362804.521940000355244],[3421051.997845000121742,5362606.354845000430942],[3421413.450085000135004,5362571.39720500074327]]],[[[3409798.600010000169277,5359531.258485000580549],[3409820.267835000064224,5359512.965069999918342],[3409746.536065000109374,5359356.907045000232756],[3409617.099210000131279,5359426.662735000252724],[3409476.010239999741316,5359450.409084999933839],[3409364.552904999814928,5359275.954360000789166],[3409357.965079999994487,5359237.713465000502765]]],[[[3419021.555524999741465,5365620.696155000478029],[3419081.988870000001043,5365698.424545000307262],[3418890.00478499988094,5365889.114250000566244]]],[[[3418890.00478499988094,5365889.114250000566244],[3418987.063194999936968,5366018.753290000371635],[3418987.826404999941588,5366019.591035000048578]]],[[[3418890.00478499988094,5365889.114250000566244],[3418699.18642000015825,5366026.791055000387132],[3418372.634974999818951,5366468.948755000717938],[3418162.81565500004217,5366600.529080000706017],[3417816.690754999872297,5366703.085165000520647],[3417773.436214999761432,5366754.669095000252128]]],[[[3418745.212615000084043,5365482.465750000439584],[3418878.230884999968112,5365293.815715000033379],[3418994.248269999865442,5365251.870945000089705],[3419221.182339999824762,5365385.339415000751615]]],[[[3419221.182339999824762,5365385.339415000751615],[3419216.7532600001432,5365421.756110000424087],[3419053.41029499983415,5365556.395295000635088],[3419277.016569999977946,5365730.162490000016987]]],[[[3418745.212615000084043,5365482.465750000439584],[3419021.555524999741465,5365620.696155000478029]]],[[[3407984.897034999914467,5357597.625310000032186],[3407979.209104999899864,5357687.656325000338256],[3407771.006304999813437,5357944.497460000216961]]],[[[3407983.781549999956042,5359666.52138000074774],[3408272.191455000080168,5358097.292420000769198],[3407984.897034999914467,5357597.625310000032186]]],[[[3419979.56565500004217,5365699.86742000002414],[3419616.951355000026524,5365543.414095000363886]]],[[[3419616.951355000026524,5365543.414095000363886],[3419745.486705000046641,5365764.191640000790358],[3419697.71146500017494,5365915.136979999952018]]],[[[3408045.89905000012368,5357465.167160000652075],[3408024.463504999876022,5357494.355705000460148],[3407984.897034999914467,5357597.625310000032186]]],[[[3419357.762044999748468,5365951.351740000769496],[3419378.157550000119954,5365952.376535000279546],[3419445.167595000006258,5365893.214765000157058],[3419533.420384999830276,5365954.851449999958277],[3419598.501745000015944,5365873.222830000333488],[3419697.71146500017494,5365915.136979999952018]]],[[[3419616.951355000026524,5365543.414095000363886],[3419768.139124999754131,5365379.271820000372827],[3419678.205054999794811,5365307.313040000386536]]],[[[3419357.762044999748468,5365951.351740000769496],[3419452.279414999764413,5365862.754670000635088],[3419277.016569999977946,5365730.162490000016987]]],[[[3417786.663879999890924,5364197.38230000063777],[3417617.341014999896288,5364323.267740000039339],[3417611.247429999988526,5364442.002145000733435]]],[[[3417854.332919999957085,5364474.723965000361204],[3417664.653175000101328,5364457.59921000059694],[3417628.857545000035316,5364470.068440000526607],[3417611.247429999988526,5364442.002145000733435]]],[[[3418753.533524999860674,5363104.637935000471771],[3418732.996900000143796,5362934.333530000410974],[3418717.898335000034422,5362777.790970000438392]]],[[[3418717.898335000034422,5362777.790970000438392],[3418710.792510000057518,5362671.865585000254214],[3418770.105359999928623,5362524.285980000160634]]],[[[3418359.455779999960214,5364276.743750000372529],[3418521.950404999777675,5364296.001595000736415],[3418636.993650000076741,5364405.856085000559688]]],[[[3421058.997754999902099,5363197.129960000514984],[3420933.679184999782592,5363366.559325000271201],[3420478.040639999788254,5364297.272259999997914],[3419678.205054999794811,5365307.313040000386536]]],[[[3418229.47173500014469,5364496.242115000262856],[3418247.330444999970496,5364532.403580000624061],[3418380.179585000034422,5364636.7248450005427]]],[[[3417854.332919999957085,5364474.723965000361204],[3418229.47173500014469,5364496.242115000262856]]],[[[3418636.993650000076741,5364405.856085000559688],[3418757.322075000032783,5364429.735545000061393],[3418743.618350000120699,5364579.237955000251532]]],[[[3421058.997754999902099,5363197.129960000514984],[3421178.628674999810755,5363175.825380000285804],[3421313.475740000139922,5363113.382670000195503]]],[[[3421313.475740000139922,5363113.382670000195503],[3421428.858864999841899,5362973.408515000715852],[3421459.127359999809414,5362910.782760000787675]]],[[[3421413.450085000135004,5362571.39720500074327],[3421426.275905000045896,5362589.940780000761151],[3421333.180350000038743,5362684.014600000344217],[3421348.500144999939948,5362817.356120000593364],[3421417.029809999745339,5362854.709785000421107],[3421403.584324999712408,5362880.371350000612438],[3421459.127359999809414,5362910.782760000787675]]],[[[3407642.91336499992758,5355408.410980000160634],[3407824.875244999770075,5355314.670635000802576],[3407976.02057999977842,5355254.867855000309646]]],[[[3408131.46127500012517,5357026.60033500008285],[3407996.835665000136942,5356987.050445000641048],[3407845.300549999810755,5356981.466445000842214]]]]}",
      "orient": "split",
      "dtype": {
        "coords": "object"
      }
    },
    "bus_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"x\",\"y\",\"coords\"],\"index\":[0,1,100,101,102,103,104,106,107,108,109,110,111,116,117,118,119,120,126,129,131,132,133,134,136,137,138,140,141,142,143,144,145,146,147,148,149,150,153,155,157,159,161,162,167,168,169,170,171,172,173,174,176,178,181,184,186,188,189,190,192,194,195,196,197,198,199,2,200,201,205,207,210,213,215,216,219,221,223,224,227,229,231,235,236,237,238,239,240,241,242,243,244,245,246,247,248,253,269,271,273,275,281,285,286,287,288,289,29,290,298,3,30,301,303,304,305,31,312,313,314,315,316,317,318,319,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,6,64,65,7,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,94,95,98],\"data\":[[3408665.349175000097603,5364414.948640000075102,null],[3409669.096214999910444,5364282.613545000553131,null],[3419616.951355000026524,5365543.414095000363886,null],[3412068.438205000013113,5366340.798550000414252,null],[3419697.71146500017494,5365915.136979999952018,null],[3412575.077899999916554,5366790.774720000103116,null],[3412613.535894999746233,5366446.598600000143051,null],[3412542.383309999946505,5366267.201965000480413,null],[3419678.205054999794811,5365307.313040000386536,null],[3412183.331879999954253,5367288.615625000558794,null],[3418359.455779999960214,5364276.743750000372529,null],[3412343.377749999985099,5367039.191295000724494,null],[3414019.755330000072718,5363006.852710000239313,null],[3413865.673049999866635,5363143.394079999998212,null],[3417498.904004999902099,5369889.409084999933839,null],[3417262.322099999990314,5369983.370025000534952,null],[3417296.995664999820292,5369670.800840000621974,null],[3417568.126244999933988,5370203.822020000778139,null],[3409538.649569999892265,5367396.45911500044167,null],[3407984.897034999914467,5357597.625310000032186,null],[3412268.817950000055134,5361965.823425000533462,null],[3418745.212615000084043,5365482.465750000439584,null],[3412143.304465000052005,5362222.846510000526905,null],[3419021.555524999741465,5365620.696155000478029,null],[3414311.22654000017792,5363573.696045000106096,null],[3419221.182339999824762,5365385.339415000751615,null],[3413481.285559999756515,5362851.352340000681579,null],[3412220.23814499983564,5361942.450270000845194,null],[3412851.14515500003472,5361808.458255000412464,null],[3418890.00478499988094,5365889.114250000566244,null],[3417019.618530000094324,5371396.637160000391304,null],[3412082.458039999939501,5361762.565700000151992,null],[3417250.970734999980778,5370854.00766000058502,null],[3416952.526440000161529,5371121.336080000735819,null],[3412339.049354999791831,5361239.53179999999702,null],[3417439.513935000170022,5370076.235714999958873,null],[3412453.990615000016987,5361394.883040000684559,null],[3417043.53880999982357,5370568.944580000825226,null],[3408131.46127500012517,5357026.60033500008285,null],[3407976.02057999977842,5355254.867855000309646,null],[3407642.91336499992758,5355408.410980000160634,null],[3408223.972924999892712,5355362.004124999977648,null],[3421413.450085000135004,5362571.39720500074327,null],[3421459.127359999809414,5362910.782760000787675,null],[3408045.89905000012368,5357465.167160000652075,null],[3407935.643600000068545,5361604.281020000576973,null],[3409798.600010000169277,5359531.258485000580549,null],[3413898.461774999741465,5363247.510285000316799,null],[3409096.600124999880791,5364094.95898500084877,null],[3412438.404275000095367,5361795.338565000332892,null],[3421058.997754999902099,5363197.129960000514984,null],[3421313.475740000139922,5363113.382670000195503,null],[3409369.51238500000909,5358366.672750000841916,null],[3408951.664264999795705,5358719.695230000652373,null],[3407627.228780000004917,5357634.122470000758767,null],[3407706.186985000036657,5357185.012040000408888,null],[3407068.745519999880344,5357563.082055000588298,null],[3407771.006304999813437,5357944.497460000216961,null],[3412509.493749999906868,5370211.403535000048578,null],[3412756.532579999882728,5368870.10958500020206,null],[3411352.739999999757856,5370544.256000000052154,null],[3418844.72696499992162,5364736.559470000676811,null],[3417796.3713150001131,5364792.01384500041604,null],[3412259.120929999742657,5366668.923990000039339,null],[3408278.99959999974817,5357672.579415000043809,null],[3407878.254759999923408,5357165.621435000561178,null],[3407845.099249999970198,5357375.4774299999699,null],[3409701.528184999711812,5364523.17081500031054,null],[3407845.300549999810755,5356981.466445000842214,null],[3418636.993650000076741,5364405.856085000559688,null],[3418229.47173500014469,5364496.242115000262856,null],[3418380.179585000034422,5364636.7248450005427,null],[3417786.663879999890924,5364197.38230000063777,null],[3418743.618350000120699,5364579.237955000251532,null],[3417611.247429999988526,5364442.002145000733435,null],[3417854.332919999957085,5364474.723965000361204,null],[3418753.533524999860674,5363104.637935000471771,null],[3418265.469839999917895,5363455.229880000464618,null],[3418770.105359999928623,5362524.285980000160634,null],[3419250.551440000068396,5362788.699550000019372,null],[3418943.667434999719262,5362367.036330000497401,null],[3419057.457715000025928,5362622.245215000584722,null],[3419234.664764999877662,5362484.085420000366867,null],[3418987.826404999941588,5366019.591035000048578,null],[3418717.898335000034422,5362777.790970000438392,null],[3414374.640155000146478,5362902.157225000672042,null],[3418242.106589999981225,5363665.279770000837743,null],[3418335.484610000159591,5362827.181180000305176,null],[3408772.030900000128895,5364750.662205000407994,null],[3408416.229139999952167,5364704.938425000756979,null],[3409133.776064999867231,5364636.20841500069946,null],[3409465.918194999918342,5364631.064770000055432,null],[3409402.477130000013858,5364375.353395000100136,null],[3409404.388220000080764,5364135.048685000278056,null],[3407887.282875000033528,5361864.473985000513494,null],[3415957.434400000143796,5364162.393145000562072,null],[3411641.501945000141859,5362715.892180000431836,null],[3408547.675679999869317,5362893.187380000017583,null],[3412089.223464999813586,5367029.393450000323355,null],[3407772.749849999789149,5361211.919519999995828,null],[3407427.183290000073612,5361721.473090000450611,null],[3410109.83553500007838,5359383.313385000452399,null],[3407580.564359999727458,5361398.412884999997914,null],[3409328.087865000125021,5358673.150195000693202,null],[3409493.301295000128448,5359029.028630000539124,null],[3409357.965079999994487,5359237.713465000502765,null],[3409426.878715000115335,5358887.852505000308156,null],[3411731.637889999896288,5367155.679670000448823,null],[3410296.664580000098795,5367207.696925000287592,null],[3408983.21104499977082,5364768.844140000641346,null],[3410393.132900000084192,5363605.245315000414848,null],[3409395.532654999755323,5363867.968460000120103,null],[3411216.526165000163019,5367341.370420000515878,null],[3408402.169600000139326,5361672.637480000033975,null],[3408567.846309999935329,5361784.734655000269413,null],[3408347.636239999905229,5361962.075699999928474,null],[3407938.434694999828935,5361129.737385000102222,null],[3412523.2822650000453,5367829.039055000059307,null],[3407327.457605000119656,5361657.669510000385344,null],[3407070.636020000092685,5361833.994235000573099,null],[3408075.00025499984622,5361897.828280000016093,null],[3407490.786255000159144,5361940.785785000771284,null],[3407626.841254999861121,5355652.590995000675321,null],[3417098.868935000151396,5364820.328685000538826,null],[3408444.066434999927878,5367639.480235000140965,null],[3408444.066434999927878,5367639.480235000140965,null],[3413353.181944999843836,5370522.372200000099838,null],[3414619.659504999872297,5365662.205950000323355,null],[3413854.895570000167936,5370532.174060000106692,null],[3417068.321169999893755,5369426.721965000033379,null],[3412335.820979999843985,5368857.96684000082314,null],[3416989.877059999853373,5368254.997895000502467,null],[3420936.666404999792576,5362804.521940000355244,null],[3419748.61373500013724,5369365.75584000069648,null],[3408730.173500000033528,5364581.697500000707805,null],[3417044.332345000002533,5363686.769450000487268,null],[3416936.89339999994263,5367855.33526000007987,null],[3411249.917564999777824,5370149.93720000050962,null],[3417839.113615000154823,5368879.194555000402033,null],[3411303.625725000165403,5370800.261425000615418,null],[3416691.728469999972731,5369521.51452500000596,null],[3412736.01230000006035,5370459.866305000148714,null],[3416889.015395000111312,5369897.529564999975264,null],[3410287.524129999801517,5369692.026390000246465,null],[3417062.864889999851584,5370149.781450000591576,null],[3408849.001410000026226,5365837.96881000045687,null],[3410365.877104999963194,5369898.055399999953806,null],[3411701.23115500016138,5370156.042810000479221,null],[3417046.766929999925196,5370300.571884999983013,null],[3412171.073179999832064,5370502.516610000282526,null],[3412037.33155500004068,5361518.461155000142753,null],[3417317.379745000042021,5370438.243685000576079,null],[3411094.529379999730736,5370489.67761000059545,null],[3411891.829764999914914,5370473.070780000649393,null],[3419748.61373500013724,5369365.75584000069648,null],[3408210.205095000099391,5366929.533960000611842,null],[3412644.303915000054985,5369017.682645000517368,null],[3412494.665504999924451,5368924.07784500066191,null],[3408719.726050000172108,5365410.875170000828803,null],[3418411.783625000156462,5369014.851915000006556,null],[3411785.340439999941736,5367394.898040000349283,null],[3417849.758144999854267,5369289.930870000272989,null],[3411973.541939999908209,5366489.345235000364482,null],[3411622.542934999801218,5366769.909935000352562,null],[3413992.761880000121892,5370905.836490000598133,null],[3417091.496689999941736,5369163.830730000510812,null],[3417392.815070000011474,5369328.910160000436008,null],[3412984.08627500012517,5368951.073805000633001,null],[3408975.913755000103265,5364211.570175000466406,null],[3417643.321969999931753,5369572.441095000132918,null],[3417614.157325000036508,5369041.862825000658631,null],[3413126.36769500002265,5369150.284555000253022,null],[3417773.436214999761432,5366754.669095000252128,null],[3410821.62821999983862,5370490.627430000342429,null],[3407983.781549999956042,5359666.52138000074774,null],[3419397.842790000140667,5369283.555780000053346,null],[3419357.762044999748468,5365951.351740000769496,null],[3419277.016569999977946,5365730.162490000016987,null],[3419979.56565500004217,5365699.86742000002414,null]]}",
      "orient": "split",
      "dtype": {
        "x": "float64",
        "y": "float64",
        "coords": "object"
      }
    },
    "version": "2.9.0",
    "converged": true,
    "name": "",
    "f_hz": 50.0,
    "sn_mva": 1.0,
    "std_types": {
      "trafo3w": {
        "63/25/38 MVA 110/20/10 kV": {
          "i0_percent": 0.89,
          "vn_hv_kv": 110,
          "tap_step_percent": 1.2,
          "vk_lv_percent": 10.4,
          "vkr_lv_percent": 0.35,
          "vk_hv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "vn_mv_kv": 20,
          "tap_side": "hv",
          "pfe_kw": 35,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_min": -10,
          "tap_neutral": 0,
          "vn_lv_kv": 10,
          "vk_mv_percent": 10.4,
          "vector_group": "YN0yn0yn0",
          "sn_mv_mva": 25.0,
          "sn_hv_mva": 63.0,
          "sn_lv_mva": 38.0
        },
        "63/25/38 MVA 110/10/10 kV": {
          "i0_percent": 0.89,
          "vn_hv_kv": 110,
          "tap_step_percent": 1.2,
          "vk_lv_percent": 10.4,
          "vkr_lv_percent": 0.35,
          "vk_hv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "vn_mv_kv": 10,
          "tap_side": "hv",
          "pfe_kw": 35,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_min": -10,
          "tap_neutral": 0,
          "vn_lv_kv": 10,
          "vk_mv_percent": 10.4,
          "vector_group": "YN0yn0yn0",
          "sn_mv_mva": 25.0,
          "sn_hv_mva": 63.0,
          "sn_lv_mva": 38.0
        }
      },
      "line": {
        "94-AL1/15-ST1A 10.0": {
          "max_i_ka": 0.35,
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.306,
          "type": "ol",
          "q_mm2": 94,
          "x_ohm_per_km": 0.33
        },
        "243-AL1/39-ST1A 110.0": {
          "max_i_ka": 0.645,
          "c_nf_per_km": 9.0,
          "r_ohm_per_km": 0.1188,
          "type": "ol",
          "q_mm2": 243,
          "x_ohm_per_km": 0.39
        },
        "48-AL1/8-ST1A 0.4": {
          "max_i_ka": 0.21,
          "c_nf_per_km": 12.2,
          "r_ohm_per_km": 0.5939,
          "type": "ol",
          "q_mm2": 48,
          "x_ohm_per_km": 0.3
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "max_i_ka": 0.588,
          "c_nf_per_km": 144.0,
          "r_ohm_per_km": 0.06,
          "type": "cs",
          "q_mm2": 300,
          "x_ohm_per_km": 0.144
        },
        "490-AL1/64-ST1A 380.0": {
          "max_i_ka": 0.96,
          "c_nf_per_km": 11.0,
          "r_ohm_per_km": 0.059,
          "type": "ol",
          "q_mm2": 490,
          "x_ohm_per_km": 0.253
        },
        "NAYY 4x50 SE": {
          "max_i_ka": 0.142,
          "c_nf_per_km": 210.0,
          "r_ohm_per_km": 0.642,
          "type": "cs",
          "q_mm2": 50,
          "x_ohm_per_km": 0.083
        },
        "184-AL1/30-ST1A 110.0": {
          "max_i_ka": 0.535,
          "c_nf_per_km": 8.8,
          "r_ohm_per_km": 0.1571,
          "type": "ol",
          "q_mm2": 184,
          "x_ohm_per_km": 0.4
        },
        "243-AL1/39-ST1A 20.0": {
          "max_i_ka": 0.645,
          "c_nf_per_km": 11.0,
          "r_ohm_per_km": 0.1188,
          "type": "ol",
          "q_mm2": 243,
          "x_ohm_per_km": 0.32
        },
        "149-AL1/24-ST1A 110.0": {
          "max_i_ka": 0.47,
          "c_nf_per_km": 8.75,
          "r_ohm_per_km": 0.194,
          "type": "ol",
          "q_mm2": 149,
          "x_ohm_per_km": 0.41
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "max_i_ka": 0.366,
          "c_nf_per_km": 112.0,
          "r_ohm_per_km": 0.153,
          "type": "cs",
          "q_mm2": 120,
          "x_ohm_per_km": 0.166
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "max_i_ka": 0.362,
          "c_nf_per_km": 273.0,
          "r_ohm_per_km": 0.161,
          "type": "cs",
          "q_mm2": 185,
          "x_ohm_per_km": 0.117
        },
        "48-AL1/8-ST1A 10.0": {
          "max_i_ka": 0.21,
          "c_nf_per_km": 10.1,
          "r_ohm_per_km": 0.5939,
          "type": "ol",
          "q_mm2": 48,
          "x_ohm_per_km": 0.35
        },
        "305-AL1/39-ST1A 110.0": {
          "max_i_ka": 0.74,
          "c_nf_per_km": 9.2,
          "r_ohm_per_km": 0.0949,
          "type": "ol",
          "q_mm2": 305,
          "x_ohm_per_km": 0.38
        },
        "149-AL1/24-ST1A 10.0": {
          "max_i_ka": 0.47,
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 0.194,
          "type": "ol",
          "q_mm2": 149,
          "x_ohm_per_km": 0.315
        },
        "94-AL1/15-ST1A 20.0": {
          "max_i_ka": 0.35,
          "c_nf_per_km": 10.0,
          "r_ohm_per_km": 0.306,
          "type": "ol",
          "q_mm2": 94,
          "x_ohm_per_km": 0.35
        },
        "48-AL1/8-ST1A 20.0": {
          "max_i_ka": 0.21,
          "c_nf_per_km": 9.5,
          "r_ohm_per_km": 0.5939,
          "type": "ol",
          "q_mm2": 48,
          "x_ohm_per_km": 0.372
        },
        "94-AL1/15-ST1A 0.4": {
          "max_i_ka": 0.35,
          "c_nf_per_km": 13.2,
          "r_ohm_per_km": 0.306,
          "type": "ol",
          "q_mm2": 94,
          "x_ohm_per_km": 0.29
        },
        "24-AL1/4-ST1A 0.4": {
          "max_i_ka": 0.14,
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 1.2012,
          "type": "ol",
          "q_mm2": 24,
          "x_ohm_per_km": 0.335
        },
        "NAYY 4x120 SE": {
          "max_i_ka": 0.242,
          "c_nf_per_km": 264.0,
          "r_ohm_per_km": 0.225,
          "type": "cs",
          "q_mm2": 120,
          "x_ohm_per_km": 0.08
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "max_i_ka": 0.252,
          "c_nf_per_km": 216.0,
          "r_ohm_per_km": 0.313,
          "type": "cs",
          "q_mm2": 95,
          "x_ohm_per_km": 0.132
        },
        "490-AL1/64-ST1A 220.0": {
          "max_i_ka": 0.96,
          "c_nf_per_km": 10.0,
          "r_ohm_per_km": 0.059,
          "type": "ol",
          "q_mm2": 490,
          "x_ohm_per_km": 0.285
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "max_i_ka": 0.421,
          "c_nf_per_km": 304.0,
          "r_ohm_per_km": 0.122,
          "type": "cs",
          "q_mm2": 240,
          "x_ohm_per_km": 0.112
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "max_i_ka": 0.457,
          "c_nf_per_km": 125.0,
          "r_ohm_per_km": 0.099,
          "type": "cs",
          "q_mm2": 185,
          "x_ohm_per_km": 0.156
        },
        "NAYY 4x150 SE": {
          "max_i_ka": 0.27,
          "c_nf_per_km": 261.0,
          "r_ohm_per_km": 0.208,
          "type": "cs",
          "q_mm2": 150,
          "x_ohm_per_km": 0.08
        },
        "184-AL1/30-ST1A 20.0": {
          "max_i_ka": 0.535,
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.1571,
          "type": "ol",
          "q_mm2": 184,
          "x_ohm_per_km": 0.33
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "max_i_ka": 0.526,
          "c_nf_per_km": 135.0,
          "r_ohm_per_km": 0.075,
          "type": "cs",
          "q_mm2": 240,
          "x_ohm_per_km": 0.149
        },
        "149-AL1/24-ST1A 20.0": {
          "max_i_ka": 0.47,
          "c_nf_per_km": 10.5,
          "r_ohm_per_km": 0.194,
          "type": "ol",
          "q_mm2": 149,
          "x_ohm_per_km": 0.337
        },
        "15-AL1/3-ST1A 0.4": {
          "max_i_ka": 0.105,
          "c_nf_per_km": 11.0,
          "r_ohm_per_km": 1.8769,
          "type": "ol",
          "q_mm2": 16,
          "x_ohm_per_km": 0.35
        }
      },
      "trafo": {
        "100 MVA 220/110 kV": {
          "shift_degree": 0,
          "i0_percent": 0.06,
          "vk_percent": 12.0,
          "vn_hv_kv": 220.0,
          "pfe_kw": 55.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 110.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.26,
          "vector_group": "Yy0",
          "sn_mva": 100.0
        },
        "63 MVA 110/20 kV": {
          "shift_degree": 150,
          "i0_percent": 0.086,
          "vk_percent": 11.2,
          "vn_hv_kv": 110.0,
          "pfe_kw": 33.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 20.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.322,
          "vector_group": "YNd5",
          "sn_mva": 63.0
        },
        "25 MVA 110/20 kV": {
          "shift_degree": 150,
          "i0_percent": 0.071,
          "vk_percent": 11.2,
          "vn_hv_kv": 110.0,
          "pfe_kw": 29.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 20.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.282,
          "vector_group": "YNd5",
          "sn_mva": 25.0
        },
        "0.63 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "i0_percent": 0.1873,
          "vk_percent": 4.0,
          "vn_hv_kv": 10.0,
          "pfe_kw": 1.18,
          "tap_neutral": 0,
          "tap_min": -2,
          "vn_lv_kv": 0.4,
          "tap_max": 2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vkr_percent": 1.0794,
          "vector_group": "Dyn5",
          "sn_mva": 0.63
        },
        "40 MVA 110/10 kV": {
          "shift_degree": 150,
          "i0_percent": 0.076,
          "vk_percent": 10.04,
          "vn_hv_kv": 110.0,
          "pfe_kw": 30.45,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 10.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.295,
          "vector_group": "YNd5",
          "sn_mva": 40.0
        },
        "0.25 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "i0_percent": 0.32,
          "vk_percent": 6.0,
          "vn_hv_kv": 20.0,
          "pfe_kw": 0.8,
          "tap_neutral": 0,
          "tap_min": -2,
          "vn_lv_kv": 0.4,
          "tap_max": 2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vkr_percent": 1.44,
          "vector_group": "Yzn5",
          "sn_mva": 0.25
        },
        "40 MVA 110/20 kV": {
          "shift_degree": 150,
          "i0_percent": 0.08,
          "vk_percent": 11.2,
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 20.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.302,
          "vector_group": "YNd5",
          "sn_mva": 40.0
        },
        "0.4 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "i0_percent": 0.3375,
          "vk_percent": 6.0,
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.35,
          "tap_neutral": 0,
          "tap_min": -2,
          "vn_lv_kv": 0.4,
          "tap_max": 2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vkr_percent": 1.425,
          "vector_group": "Dyn5",
          "sn_mva": 0.4
        },
        "160 MVA 380/110 kV": {
          "shift_degree": 0,
          "i0_percent": 0.06,
          "vk_percent": 12.2,
          "vn_hv_kv": 380.0,
          "pfe_kw": 60.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 110.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.25,
          "vector_group": "Yy0",
          "sn_mva": 160.0
        },
        "0.25 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "i0_percent": 0.24,
          "vk_percent": 4.0,
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.6,
          "tap_neutral": 0,
          "tap_min": -2,
          "vn_lv_kv": 0.4,
          "tap_max": 2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vkr_percent": 1.2,
          "vector_group": "Dyn5",
          "sn_mva": 0.25
        },
        "0.63 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "i0_percent": 0.2619,
          "vk_percent": 6.0,
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.65,
          "tap_neutral": 0,
          "tap_min": -2,
          "vn_lv_kv": 0.4,
          "tap_max": 2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vkr_percent": 1.206,
          "vector_group": "Dyn5",
          "sn_mva": 0.63
        },
        "0.4 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "i0_percent": 0.2375,
          "vk_percent": 4.0,
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.95,
          "tap_neutral": 0,
          "tap_min": -2,
          "vn_lv_kv": 0.4,
          "tap_max": 2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vkr_percent": 1.325,
          "vector_group": "Dyn5",
          "sn_mva": 0.4
        },
        "25 MVA 110/10 kV": {
          "shift_degree": 150,
          "i0_percent": 0.073,
          "vk_percent": 10.04,
          "vn_hv_kv": 110.0,
          "pfe_kw": 28.51,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 10.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.276,
          "vector_group": "YNd5",
          "sn_mva": 25.0
        },
        "63 MVA 110/10 kV": {
          "shift_degree": 150,
          "i0_percent": 0.078,
          "vk_percent": 10.04,
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.51,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 10.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.31,
          "vector_group": "YNd5",
          "sn_mva": 63.0
        }
      }
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[0,1,100,101,102,103,104,106,107,108,109,110,111,116,117,118,119,120,126,129,131,132,133,134,136,137,138,140,141,142,143,144,145,146,147,148,149,150,153,155,157,159,161,162,167,168,169,170,171,172,173,174,176,178,181,184,186,188,189,190,192,194,195,196,197,198,199,2,200,201,205,207,210,213,215,216,219,221,223,224,227,229,231,235,236,237,238,239,240,241,242,243,244,245,246,247,248,253,269,271,273,275,281,285,286,287,288,289,29,290,298,3,30,301,303,304,305,31,312,313,314,315,316,317,318,319,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,6,64,65,7,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,94,95,98],\"data\":[[1.009472756060841,-6.778920845280753,0.24,0.048734078552161],[1.009354310946679,-6.783526454431981,0.15,0.030458799095101],[0.985973144786472,-5.642008322300489,0.378,0.076756173719653],[1.01604775312755,-6.051999580949952,0.24,0.048734078552161],[0.986398417783764,-5.628501836239013,0.378,0.076756173719653],[1.010982935954342,-6.234282816311482,0.15,0.030458799095101],[1.009973463869117,-6.269714125885707,0.0,0.0],[1.009924740267267,-6.271017954662222,0.378,0.076756173719653],[0.985547169869057,-5.655839644728252,0.15,0.030458799095101],[1.01308045481698,-6.160646097303236,0.24,0.048734078552161],[0.995110441896632,-6.786529402418365,0.15,0.030458799095101],[1.012112790459519,-6.194774271629187,0.378,0.076756173719653],[0.991523689070075,-6.928244494792051,0.15,0.030458799095101],[0.99154530003389,-6.927621931549217,0.0,0.0],[1.004005722236875,-5.241811636753842,0.24,0.048734078552161],[1.003248318523109,-5.271481425069842,0.378,0.076756173719653],[1.005033026148924,-5.199905199277298,0.378,0.076756173719653],[1.002804467786828,-5.290007271340423,0.15,0.030458799095101],[1.02589628720336,-5.273689604340722,0.0,0.0],[1.000191037097671,-7.076392928555254,0.378,0.076756173719653],[0.999224417164243,-7.110064086865687,0.0,0.0],[0.989903332377481,-5.519740239009443,0.24,0.048734078552161],[0.999922753847937,-7.087774478635128,0.15,0.030458799095101],[0.990598049972735,-5.498374822722784,0.24,0.048734078552161],[0.991853559768196,-6.916649452724817,0.24,0.048734078552161],[0.988891433607522,-5.550952740507843,0.239999999999998,0.048734078552161],[0.991398109586932,-6.932924048560229,0.149999999999999,0.030458799095101],[0.999216626350141,-7.110270548746112,0.239999999999998,0.048734078552161],[0.991041812482433,-6.945031339073398,0.149999999999999,0.030458799095101],[0.991478391176888,-5.471392650896582,0.0,0.0],[0.99856516829498,-5.42328161113453,0.239999999999998,0.048734078552161],[0.997258296091796,-7.173578757014361,0.149999999999999,0.030458799095101],[0.999879209589158,-5.38177690550731,0.378,0.076756173719653],[0.998597297830282,-5.422395099924664,0.378,0.076756173719653],[0.990890806646731,-6.949479894551007,0.239999999999998,0.048734078552161],[1.003296584307233,-5.270182498719049,0.149999999999999,0.030458799095101],[0.990915211231049,-6.94881042854462,0.149999999999999,0.030458799095101],[0.996611924409502,-5.485992981266762,0.149999999999999,0.030458799095101],[0.983925466025263,-7.598219986067716,0.239999999999998,0.048734078552161],[0.983297402387644,-7.618871269236735,0.149999999999999,0.030458799095101],[0.983322496929849,-7.618133683441564,0.239999999999998,0.048734078552161],[0.983281684708923,-7.619412561316938,0.239999999999998,0.048734078552161],[0.981646632419455,-5.779092812145884,0.239999999999998,0.048734078552161],[0.981993432989684,-5.767973584610156,0.378,0.076756173719653],[0.984692811188282,-7.573038063478956,0.378,0.076756173719653],[1.002220001529062,-7.007185102524191,0.378,0.076756173719653],[0.990087521906517,-7.402053399998366,0.378,0.076756173719653],[0.991585288064985,-6.926177266554315,0.149999999999999,0.030458799095101],[1.008676420690339,-6.804447106423478,0.0,0.0],[0.99863223098072,-7.129060545876738,0.378,0.076756173719653],[0.982499720473701,-5.752211461496203,0.239999999999998,0.048734078552161],[0.982226184779592,-5.760659196325088,0.378,0.076756173719653],[0.987495632710993,-7.484010083539139,0.149999999999999,0.030458799095101],[0.986659104380954,-7.510748811536081,0.239999999999998,0.048734078552161],[0.984367589853945,-7.583378535597988,0.239999999999998,0.048734078552161],[0.984186483213947,-7.589406078277777,0.149999999999999,0.030458799095101],[0.984329604856802,-7.584553660518798,0.149999999999999,0.030458799095101],[1.000153191187417,-7.07744559776009,0.239999999999998,0.048734078552161],[0.977078985890708,-6.112712312982153,0.378,0.076756173719653],[0.975617170922698,-6.156874534713737,0.378,0.076756173719653],[0.982108555543892,-5.950464336245402,0.378,0.076756173719653],[0.99605607308779,-6.751297683136837,0.149999999999999,0.030458799095101],[0.998323072194307,-6.673187873981693,0.149999999999999,0.030458799095101],[1.015423977923007,-6.079422732244647,0.378,0.076756173719653],[0.98505366677565,-7.561659677110419,0.239999999999998,0.048734078552161],[0.984291885164026,-7.585915169864414,0.239999999999998,0.048734078552161],[0.984440400742509,-7.581108464790031,0.239999999999998,0.048734078552161],[1.010305525058424,-6.753059473490617,0.15,0.030458799095101],[0.984055812949871,-7.593790617215767,0.149999999999999,0.030458799095101],[0.995423592723197,-6.774397378509153,0.378,0.076756173719653],[0.99699111512982,-6.718036652462801,0.378,0.076756173719653],[0.996843972567975,-6.723165302424812,0.378,0.076756173719653],[0.997567798114147,-6.697755521099414,0.239999999999998,0.048734078552161],[0.995741241433886,-6.762601560058277,0.378,0.076756173719653],[0.997603816635608,-6.696754550028752,0.300000000000001,0.060917598190201],[0.997667800438744,-6.694951689971619,0.239999999999998,0.048734078552161],[0.994095407574382,-6.821777236105419,0.239999999999998,0.048734078552161],[0.994473024206725,-6.810652232722164,0.149999999999999,0.030458799095101],[0.979788051318106,-5.835856364752661,0.378,0.076756173719653],[0.98020118185371,-5.823917135134647,0.378,0.076756173719653],[0.979829744484454,-5.834714656205616,0.239999999999998,0.048734078552161],[0.980075360899335,-5.82764097286898,0.149999999999999,0.030458799095101],[0.979969959357952,-5.830726622241321,0.149999999999999,0.030458799095101],[0.991455884116149,-5.471999969680716,0.300000000000001,0.060917598190201],[0.99412821740483,-6.820867525560857,0.378,0.076756173719653],[0.992354348605113,-6.898992078341494,0.0,0.0],[0.994566184174929,-6.80783560517883,0.0,0.0],[0.994234907037797,-6.81774624628408,0.239999999999998,0.048734078552161],[1.011614471945926,-6.711003406184977,0.239999999999998,0.048734078552161],[1.010824565257929,-6.736026777275917,0.149999999999999,0.030458799095101],[1.011421645898648,-6.717357655857652,0.239999999999998,0.048734078552161],[1.010325406144029,-6.752498722955762,0.0,0.0],[1.009374303493833,-6.782961893877154,0.239999999999998,0.048734078552161],[1.008630251100017,-6.806957973333112,0.378,0.076756173719653],[1.00266886003044,-6.993101859860902,0.149999999999999,0.030458799095101],[0.99339935033377,-6.85875825990109,0.0,0.0],[1.001938566295072,-7.023468203016079,0.0,0.0],[1.006526706918265,-6.872924584937159,0.0,0.0],[1.013977763834684,-6.129278782006908,0.378,0.076756173719653],[1.001152768020378,-7.042947145719961,0.378,0.076756173719653],[1.001747934392823,-7.022223531048518,0.378,0.076756173719653],[0.990063610903158,-7.402749479815378,0.149999999999999,0.030458799095101],[1.001345183674315,-7.036078149305535,0.240000000000002,0.048734078552161],[0.987898752761226,-7.471111097281714,0.149999999999999,0.030458799095101],[0.988531767996304,-7.450948740243927,0.240000000000002,0.048734078552161],[0.988777296623064,-7.443210991079654,0.240000000000002,0.048734078552161],[0.988254847059176,-7.459750326584693,0.149999999999999,0.030458799095101],[1.018509334149555,-5.945687195404451,0.240000000000002,0.048734078552161],[1.023671892779332,-5.529761268834267,0.0,0.0],[1.012162275003936,-6.693746669471436,0.378,0.076756173719653],[1.005750518166806,-6.900709815404802,0.0,0.0],[1.008611275570345,-6.807491758122502,0.15,0.030458799095101],[1.021041722671494,-5.836976219376186,0.0,0.0],[1.003641941511026,-6.962696958252134,0.240000000000002,0.048734078552161],[1.004042805997575,-6.950265479348706,0.149999999999999,0.030458799095101],[1.004635317930202,-6.931909438201651,0.149999999999999,0.030458799095101],[1.001136942544934,-7.043388921596943,0.149999999999999,0.030458799095101],[1.012124092340814,-6.19565469415411,0.0,0.0],[1.001652530097365,-7.025390146730687,0.240000000000002,0.048734078552161],[1.001624796869811,-7.026147878751439,0.240000000000002,0.048734078552161],[1.003070912441298,-6.980499281920666,0.240000000000002,0.048734078552161],[1.00172050664348,-7.022972477815632,0.240000000000002,0.048734078552161],[0.983366820630014,-7.616827060480503,0.149999999999999,0.030458799095101],[0.999821649198078,-6.62255874126985,0.0,0.0],[1.0,0.0,-20.863016582434216,-4.653035435604096],[1.028803999499283,-4.943952887695524,0.0,0.0],[0.985877323651605,-5.831559786226267,0.0,0.0],[1.005413720887587,-6.430353704309871,0.0,0.0],[0.987053126928678,-5.794368525388236,0.15,0.030458799095101],[1.005406930386935,-5.03332302557534,0.24,0.048734078552161],[0.975657839424082,-6.155759803585331,0.15,0.030458799095101],[0.999786102408951,-5.214441657184635,0.378,0.076756173719654],[0.981264090105894,-5.791388446615112,0.15,0.030458799095101],[1.014597720294668,-4.212528383949693,0.0,0.0],[1.010021460319042,-6.761492980510948,0.15,0.030458799095101],[0.993896808450004,-6.837869205978885,0.0,0.0],[0.998714576497914,-5.247774671373907,0.24,0.048734078552161],[0.978290681365429,-6.074078780167447,0.24,0.048734078552161],[1.002774207000916,-5.121728468153198,0.378,0.076756173719654],[0.981642229494397,-5.965403766911731,0.378,0.076756173719654],[0.99382591791165,-5.576272681974544,0.15,0.030458799095101],[0.984621441633959,-5.870986934655707,0.378,0.076756173719654],[0.994808130743342,-5.544212689868,0.24,0.048734078552161],[0.979166671470154,-6.045730802290521,0.3,0.060917598190201],[0.99553409396654,-5.52065187347547,0.15,0.030458799095101],[1.015559271798368,-6.321147188809788,0.15,0.030458799095101],[0.979197832046468,-6.044872873232849,0.15,0.030458799095101],[0.977890469764272,-6.086913157353437,0.24,0.048734078552161],[0.995894403827166,-5.508998598792906,0.3,0.060917598190201],[0.983567979002503,-5.904269679038744,0.15,0.030458799095101],[0.996712445857335,-7.191287593150956,0.24,0.048734078552161],[1.0015473118018,-5.329323874457424,0.3,0.060917598190201],[0.981080999464035,-5.983640986802354,0.378,0.076756173719654],[0.983020211332414,-5.921569715453447,0.24,0.048734078552161],[1.0,0.0,-17.270680419648595,-3.955947701913857],[1.023551351329917,-5.478506186901467,0.3,0.060917598190201],[0.975763086043596,-6.152762302264871,0.0,0.0],[0.975674552503773,-6.155281785479787,0.378,0.076756173719654],[1.015590407631308,-6.320227750672081,0.0,0.0],[1.009713787405199,-4.716120043606889,0.24,0.048734078552161],[1.01924233669197,-5.914167300011942,0.15,0.030458799095101],[1.007488197503381,-4.950860525288955,0.377999999999999,0.076756173719654],[1.016063579902946,-6.051581097748731,0.0,0.0],[1.017360614283214,-5.995364227521937,0.15,0.030458799095101],[0.987021215848031,-5.795330230639646,0.15,0.030458799095101],[1.004518789372931,-5.068446151934652,0.24,0.048734078552161],[1.006279500188033,-4.998785571428896,0.0,0.0],[0.975907753648964,-6.148544277774195,0.24,0.048734078552161],[1.008905093253439,-6.797071684398204,0.24,0.048734078552161],[1.005108403529399,-5.197842761704473,0.378,0.076756173719654],[1.002833882363849,-5.120109554019211,0.378,0.076756173719654],[0.97608112081737,-6.143460777796933,0.15,0.030458799095101],[0.995148326058139,-5.358653096467691,0.0,0.0],[0.980765120668286,-5.994095635503776,0.0,0.0],[1.000766690736051,-7.058210443732892,0.0,0.0],[1.013358849098502,-4.33908050092332,0.0,0.0],[0.987135306736144,-5.605360690717965,0.378,0.076756173719653],[0.98779542594645,-5.584816234372437,0.378,0.076756173719653],[0.985940242402714,-5.642927091370325,0.24,0.048734078552161]]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,156,157,158,16,161,162,163,164,165,167,168,169,17,170,171,172,173,174,175,177,178,179,18,180,181,182,183,184,185,186,187,188,189,190,191,192,193,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,85,86,87,88,90,91,92,93,94,95,96,97,98,99],\"data\":[[-2.24228971778712,-0.080053238619347,2.243490530259716,0.061017014889965,0.001200812472596,-0.019036223729382,0.065124441737427,0.065106282443843,0.065124441737427,0.994566184174929,-6.80783560517883,0.995110441896632,-6.786529402418365,17.990177275532453],[1.233945035608118,-0.063857630844089,-1.233093137559706,0.017899203063997,0.000851898048412,-0.045958427780092,0.035863467495959,0.035818691049763,0.035863467495959,0.994566184174929,-6.80783560517883,0.993896808450004,-6.837869205978885,9.907035219878056],[2.570508285714825,0.335657809586047,-2.569634247889857,-0.345450818659657,0.000874037824968,-0.00979300907361,0.075969611587441,0.076009762877852,0.076009762877852,0.98505366677565,-7.561659677110419,0.984692811188282,-7.573038063478956,20.997172065705026],[-0.918171193174981,-0.152835955208383,0.918279450329947,0.143070381184562,0.000108257154966,-0.009765574023821,0.027416273136032,0.027370151073074,0.027416273136032,0.980075360899335,-5.82764097286898,0.98020118185371,-5.823917135134647,7.573556114925879],[-0.377999999999407,-0.076756173721311,0.37801463277688,0.069010657811611,0.000014632777473,-0.0077455159097,0.011364307126817,0.011321046198527,0.011364307126817,0.979788051318106,-5.835856364752661,0.979829744484454,-5.834714656205616,3.139311360999063],[-0.618014632775793,-0.117744736364693,0.61809543406356,0.101688750828195,0.000080801287767,-0.016055985536498,0.018535311743203,0.018452340780136,0.018535311743203,0.979829744484454,-5.834714656205616,0.979969959357952,-5.830726622241321,5.120251862763214],[-0.76809543406168,-0.132147549921496,0.768171193172362,0.122377156111675,0.000075759110682,-0.009770393809821,0.02295863213022,0.022911327746399,0.02295863213022,0.979969959357952,-5.830726622241321,0.980075360899335,-5.82764097286898,6.342163571884058],[-3.358394068185001,-0.427151878145845,3.359520620529917,0.419985823837863,0.001126552344916,-0.007166054307982,0.098926649659344,0.098897463762966,0.098926649659344,0.987898752761226,-7.471111097281714,0.988254847059176,-7.459750326584693,27.32780377329938],[-3.509520620530717,-0.450444622930174,3.51043523036631,0.445167165090343,0.000914609835593,-0.005277457839831,0.103356135739799,0.103334172313417,0.103356135739799,0.988254847059176,-7.459750326584693,0.988531767996304,-7.450948740243927,28.551418712651611],[-3.207175111828916,-0.405268448250628,3.208394068186313,0.396693079050607,0.001218956357397,-0.008575369200021,0.094501086173675,0.094466786998351,0.094501086173675,0.987495632710993,-7.484010083539139,0.987898752761226,-7.471111097281714,26.10527242366717],[-3.054764546815536,-0.393617758239771,3.057175111829735,0.374809649154643,0.002410565014199,-0.018808109085128,0.090114721347493,0.090039714691849,0.090114721347493,0.986659104380954,-7.510748811536081,0.987495632710993,-7.484010083539139,24.893569433009244],[2.814764546815618,0.344883679687359,-2.810508285714657,-0.384391888136647,0.004256261100961,-0.039508208449289,0.082969806444694,0.08313018872444,0.08313018872444,0.986659104380954,-7.510748811536081,0.98505366677565,-7.561659677110419,22.964140531613292],[3.751300333137379,0.489607398464717,-3.750435230365326,-0.493901243643199,0.000865102772053,-0.004293845178482,0.110448696162324,0.110467380101692,0.110467380101692,0.988777296623064,-7.443210991079654,0.988531767996304,-7.450948740243927,30.51585085682088],[-2.191111558100779,-0.281734613788936,2.191634247537077,0.273534552449052,0.000522689436298,-0.008200061339884,0.064780631488419,0.064749012627745,0.064780631488419,0.984440400742509,-7.581108464790031,0.984692811188282,-7.573038063478956,17.895202068623917],[-1.17058148275695,-0.128229017160562,1.170727426021264,0.119915770115638,0.000145943264313,-0.008313247044924,0.034544704437663,0.034518675515698,0.034544704437663,0.984055812949871,-7.593790617215767,0.984186483213947,-7.589406078277777,9.542736032503509],[-1.560859887304235,-0.193206293014229,1.561079480310517,0.186258754633137,0.000219593006282,-0.006947538381092,0.046126583089942,0.046101434798552,0.046126583089942,0.984291885164026,-7.585915169864414,0.984440400742509,-7.581108464790031,12.742150024845719],[0.390032077790136,0.046741780601028,-0.390005355204565,-0.060522135284747,0.000026722585571,-0.013780354683719,0.01151905162876,0.011574172382048,0.011574172382048,0.984440400742509,-7.581108464790031,0.984367589853945,-7.583378535597988,3.197285188411186],[1.32085988730354,0.144472214461202,-1.320727426021008,-0.150374569211337,0.000132461282531,-0.005902354750135,0.038969481703728,0.038988998205566,0.038988998205566,0.984291885164026,-7.585915169864414,0.984186483213947,-7.589406078277777,10.770441493250258],[0.150005355203742,0.011788056733488,-0.149999999999709,-0.030458799094891,0.000005355204033,-0.018670742361402,0.004412611574533,0.004488838836375,0.004488838836375,0.984367589853945,-7.583378535597988,0.984329604856802,-7.584553660518798,1.240010728280261],[-3.256780983204888,-0.427856410774531,3.25850397736342,0.415314497262416,0.001722994158532,-0.012541913512116,0.094532706622519,0.094481770968062,0.094532706622519,1.003070912441298,-6.980499281920666,1.003641941511026,-6.962696958252134,26.114007354287079],[-3.498503977361963,-0.464048575812747,3.499801485114233,0.455975542048908,0.00129750775227,-0.008073033763839,0.101507982175982,0.101474188065274,0.101507982175982,1.003641941511026,-6.962696958252134,1.004042805997575,-6.950265479348706,28.040879054138667],[-3.649801485113276,-0.486434341145638,3.651801257254725,0.475097748523312,0.001999772141449,-0.011336592622326,0.10586433299885,0.105816336726025,0.10586433299885,1.004042805997575,-6.950265479348706,1.004635317930202,-6.931909438201651,29.24429088366033],[0.24000599069013,0.040108013344632,-0.239999999998739,-0.048734078550871,0.000005990691391,-0.008626065206239,0.007012196162663,0.007057452738568,0.007057452738568,1.001747934392823,-7.022223531048518,1.00172050664348,-7.022972477815632,1.949572579715011],[2.48646284551055,0.293025933694814,-2.485370421257106,-0.307200750457902,0.001092424253444,-0.014174816763087,0.07211462253727,0.07216631055711,0.07216631055711,1.002220001529062,-7.007185102524191,1.001747934392823,-7.022223531048518,19.935444905279116],[3.016780983205903,0.379122332223529,-3.015656230062731,-0.388793994209602,0.001124753143172,-0.009671661986073,0.087503249401709,0.087541376272053,0.087541376272053,1.003070912441298,-6.980499281920666,1.00266886003044,-6.993101859860902,24.182700627638972],[0.150002167100727,0.022462472256042,-0.150000000000777,-0.030458799095578,0.000002167099951,-0.007996326839536,0.00437342972009,0.004413479085965,0.004413479085965,1.001152768020378,-7.042947145719961,1.001136942544934,-7.043388921596943,1.219193117669772],[-1.867197215009833,-0.194287281248268,1.867364430562117,0.190336563389854,0.000167215552284,-0.003950717858413,0.054102943481806,0.054090920566059,0.054102943481806,1.001652530097365,-7.025390146730687,1.001747934392823,-7.022223531048518,14.945564497736369],[-1.146576204789713,-0.087912116515847,1.146786838659874,0.074411585344398,0.000210633870161,-0.013500531171449,0.033157729565219,0.033129936625126,0.033157729565219,1.001152768020378,-7.042947145719961,1.001345183674315,-7.036078149305535,9.159593802546704],[-1.386786838659979,-0.123145663897247,1.387191156678822,0.105539866145777,0.000404318018844,-0.01760579775147,0.040136623346228,0.040094233280957,0.040136623346228,1.001345183674315,-7.036078149305535,1.001652530097365,-7.025390146730687,11.087465012770156],[0.618574037690188,-0.011306529460535,-0.618339448189564,-0.040969061285126,0.000234589500625,-0.052275590745661,0.017839112703412,0.017875354571073,0.017875354571073,1.001152768020378,-7.042947145719961,1.000766690736051,-7.058210443732892,4.937943251677587],[0.240006058329766,0.040013336552848,-0.240000000000796,-0.048734078551156,0.000006058328969,-0.008720741998309,0.007012416749448,0.007058127110116,0.007058127110116,1.001652530097365,-7.025390146730687,1.001624796869811,-7.026147878751439,1.949758870197709],[-12.512576731403437,-1.582247704364957,12.585889732310628,1.777423776138449,0.073313000907191,0.195176071773492,0.358494347216032,0.358485707474815,0.358494347216032,1.015590407631308,-6.320227750672081,1.023551351329917,-5.478506186901467,55.580518948222],[0.150004244320159,0.013722119702063,-0.150000000000006,-0.030458799095248,0.000004244320154,-0.016736679393186,0.004281578572811,0.004350801652631,0.004350801652631,1.015590407631308,-6.320227750672081,1.015559271798368,-6.321147188809788,1.201878909566523],[0.150002722231551,0.020052158857788,-0.149999999998671,-0.030458799094516,0.00000272223288,-0.010406640236727,0.004328151215533,0.004377548012748,0.004377548012748,1.009374303493833,-6.782961893877154,1.009354310946679,-6.783526454431981,1.209267406836368],[-4.2989930920416,-0.514691511359497,4.301174560549584,0.505968718941322,0.002181468507985,-0.008722792418175,0.123814630111074,0.12377989947473,0.123814630111074,1.009472756060841,-6.778920845280753,1.010021460319042,-6.761492980510948,34.202936494771848],[4.454478040408088,0.524233235995269,-4.45117456054941,-0.536427518033844,0.003303479858678,-0.012194282038575,0.128090612741009,0.128139925891629,0.128139925891629,1.010824565257929,-6.736026777275917,1.010021460319042,-6.761492980510948,35.397769583323054],[-4.056859689513,-0.475709018907284,4.058993092037756,0.465957432805561,0.002133402524756,-0.009751586101723,0.116873078628714,0.116835817985145,0.116873078628714,1.008905093253439,-6.797071684398204,1.009472756060841,-6.778920845280753,32.285380836661417],[0.150002704423443,0.02008154453719,-0.15000000000033,-0.03045879909559,0.000002704423113,-0.0103772545584,0.004324187595423,0.004373426501692,0.004373426501692,1.010325406144029,-6.752498722955762,1.010305525058424,-6.753059473490617,1.208128867870623],[0.150002584112386,0.020615321415838,-0.149999999998541,-0.030458799095854,0.000002584113845,-0.009843477680016,0.004333505199047,0.004380772915262,0.004380772915262,1.008630251100017,-6.806957973333112,1.008611275570345,-6.807491758122502,1.210158263884668],[4.607836352180921,0.54322320310162,-4.604478040409485,-0.554692035092403,0.003358311771436,-0.011468831990783,0.132400185404265,0.132447175872024,0.132447175872024,1.011614471945926,-6.711003406184977,1.010824565257929,-6.736026777275917,36.587617644205643],[6.857633328744805,0.778789642359796,-6.850680446485872,-0.786739314569581,0.006952882258933,-0.007949672209785,0.19698540757063,0.197027538463918,0.197027538463918,1.011421645898648,-6.717357655857652,1.010325406144029,-6.752498722955762,54.427496813236921],[-6.300425478265964,-0.711482220980502,6.304776465804152,0.705088188839286,0.004350987538188,-0.006394032141216,0.181467511849558,0.181436979919394,0.181467511849558,1.008630251100017,-6.806957973333112,1.009374303493833,-6.782961893877154,50.129146919767486],[-6.694779188038011,-0.773874426250476,6.70067774206584,0.766657770033838,0.005898554027828,-0.007216656216638,0.19274169664872,0.192704127441094,0.19274169664872,1.009374303493833,-6.782961893877154,1.010325406144029,-6.752498722955762,53.243562610143513],[0.690332261688736,0.04071933816576,-0.690234328894427,-0.057490764636168,0.000097932794309,-0.016771426470408,0.020133032007633,0.020167826820202,0.020167826820202,0.99154530003389,-6.927621931549217,0.991398109586932,-6.932924048560229,5.57122287850871],[-2.864462845509067,-0.369782107413201,2.865656230060939,0.358335195113244,0.001193384551871,-0.011446912299956,0.083191401661994,0.083146700998655,0.083191401661994,1.002220001529062,-7.007185102524191,1.00266886003044,-6.993101859860902,22.981050182871226],[0.150002996359356,0.019789496914289,-0.150000000000258,-0.030458799094784,0.000002996359098,-0.010669302180496,0.004404977021529,0.004456269685532,0.004456269685532,0.99154530003389,-6.927621931549217,0.991523689070075,-6.928244494792051,1.231013725284952],[-5.969176990163142,-0.429823500131729,5.974630753848777,0.420152604683951,0.005453763685635,-0.009670895447778,0.170693870560655,0.170666279254618,0.170693870560655,1.012112790459519,-6.194774271629187,1.01308045481698,-6.160646097303236,47.153002917307958],[0.240001699990834,0.046322254967682,-0.239999999994761,-0.048734078550782,0.000001699996073,-0.0024118235831,0.007061595196165,0.00707513760915,0.00707513760915,0.999224417164243,-7.110064086865687,0.999216626350141,-7.110270548746112,1.954457903080164],[-5.572167167273348,-0.67765456856231,5.575799111055828,0.670490725199391,0.003631943782479,-0.007163843362919,0.1621655381289,0.162131548059224,0.1621655381289,0.999224417164243,-7.110064086865687,0.999922753847937,-7.087774478635128,44.797109980359196],[-0.540051276130275,-0.078038317157221,0.540234328894348,0.027031965541101,0.000183052764073,-0.05100635161612,0.015894244886394,0.015750214439362,0.015894244886394,0.991041812482433,-6.945031339073398,0.991398109586932,-6.932924048560229,4.390675382981865],[-0.390005384838476,-0.071776015191694,0.390051276130919,0.047579518061601,0.000045891292443,-0.024196497130094,0.011552513624344,0.011445806598316,0.011552513624344,0.990915211231049,-6.94881042854462,0.991041812482433,-6.945031339073398,3.191302106172434],[-0.239999999999219,-0.048734078551698,0.240005384838385,0.041317216094706,0.000005384839166,-0.007416862456992,0.007134585451281,0.007094727752087,0.007134585451281,0.990890806646731,-6.949479894551007,0.990915211231049,-6.94881042854462,1.970879958917284],[0.906097673023738,0.158817634561799,-0.906022593143658,-0.165608699170397,0.00007507988008,-0.006791064608598,0.027215151094588,0.027250843319467,0.027250843319467,0.975763086043596,-6.152762302264871,0.975674552503773,-6.155281785479787,7.527857270570866],[0.150002347981288,0.022645707942635,-0.149999999999006,-0.030458799094732,0.000002347982282,-0.007813091152097,0.004488446388986,0.004528736181387,0.004528736181387,0.975674552503773,-6.155281785479787,0.975657839424082,-6.155759803585331,1.251032094305778],[0.906220730371708,0.147646320786818,-0.906097673022808,-0.158817634561453,0.0001230573489,-0.011171313774635,0.027159609828741,0.02721515109456,0.02721515109456,0.975907753648964,-6.148544277774195,0.975763086043596,-6.152762302264871,7.517997539933591],[-5.329215723419902,-0.637875305413082,5.332165467270003,0.631332313589778,0.002949743850101,-0.006542991823304,0.15515151442141,0.155121839561272,0.15515151442141,0.99863223098072,-7.129060545876738,0.999224417164243,-7.110064086865687,42.859534370555359],[-1.146220730372712,-0.196380399339205,1.146407396116308,0.185826788316837,0.000186665743596,-0.010553611022368,0.034399421427698,0.034347431535657,0.034399421427698,0.975907753648964,-6.148544277774195,0.97608112081737,-6.143460777796933,9.502602604336444],[-7.228940534761984,-0.638336989090078,7.237548605925022,0.624386093432873,0.008608071163039,-0.013950895657205,0.206181533237983,0.206127578282608,0.206181533237983,1.016063579902946,-6.051581097748731,1.017360614283214,-5.995364227521937,48.974235923511486],[0.240003401362334,0.043563661669281,-0.240000000000811,-0.048734078553269,0.000003401361524,-0.005170416883988,0.006930185790666,0.006957935895436,0.006957935895436,1.016063579902946,-6.051581097748731,1.01604775312755,-6.051999580949952,1.922081739070776],[5.591176139141579,0.415550414564482,-5.585225253672058,-0.428135023231816,0.005950885469521,-0.012584608667334,0.159911546628648,0.159947870671882,0.159947870671882,1.012112790459519,-6.194774271629187,1.010982935954342,-6.234282816311482,44.184494660740839],[-5.430047581162636,-0.409417359458352,5.435225253672188,0.397676224137734,0.005177672509552,-0.011741135320617,0.155644586629962,0.155611776156442,0.155644586629962,1.009973463869117,-6.269714125885707,1.010982935954342,-6.234282816311482,42.995742162972903],[0.378016602826333,0.066823450435566,-0.377999999999106,-0.076756173720066,0.000016602827226,-0.0099327232845,0.010972158119558,0.011025190185362,0.011025190185362,1.009973463869117,-6.269714125885707,1.009924740267267,-6.271017954662222,3.045632647889917],[8.240017720800035,1.234514024968695,-8.218300099443475,-1.177545203201749,0.02171762135656,0.056968821766946,0.23735282954228,0.237359160267158,0.237359160267158,1.013358849098502,-4.33908050092332,1.009713787405199,-4.716120043606889,36.799869808861636],[7.978300099443343,1.128811124649736,-7.965264197816858,-1.094666726276275,0.013035901626485,0.03414439837346,0.23036971634985,0.230373547600749,0.230373547600749,1.009713787405199,-4.716120043606889,1.007488197503381,-4.950860525288955,35.716829085387417],[-4.94484608178904,-0.578195522800645,4.951215723419672,0.561119131694897,0.006369641630632,-0.017076391105748,0.144113047482773,0.144041235913103,0.144113047482773,0.997258296091796,-7.173578757014361,0.99863223098072,-7.129060545876738,39.810234111263242],[7.58726419781618,1.017910552557065,-7.579016995867812,-1.028472521993865,0.008247201948368,-0.0105619694368,0.219345281490821,0.219414799247354,0.219414799247354,1.007488197503381,-4.950860525288955,1.006279500188033,-4.998785571428896,52.117529512435546],[-8.898238895514245,-1.21949587227604,8.95978265368066,1.381611695394239,0.061543758166415,0.162115823118198,0.257953404741811,0.257938331332881,0.257953404741811,1.005108403529399,-5.197842761704473,1.014597720294668,-4.212528383949693,39.992775928962906],[-3.994522130884509,-0.53373276626763,3.996588096869038,0.525100826931803,0.002065965984529,-0.008631939335828,0.118346209382512,0.118307132608176,0.118346209382512,0.983020211332414,-5.921569715453447,0.983567979002503,-5.904269679038744,32.692323033842989],[4.150711050850609,0.539734651805273,-4.146588096869598,-0.555559626028023,0.004122953981011,-0.01582497422275,0.12271668514472,0.12278893958578,0.12278893958578,0.984621441633959,-5.870986934655707,0.983567979002503,-5.904269679038744,33.919596570657376],[8.247341850374808,1.253723886071472,-8.240017720800006,-1.234514024967542,0.007324129574801,0.01920986110393,0.237350626999443,0.237352829542275,0.237352829542275,1.014597720294668,-4.212528383949693,1.013358849098502,-4.33908050092332,36.798888301127839],[1.917652423862273,0.238525683641704,-1.916922992094595,-0.253223802713043,0.000729431767677,-0.014698119071339,0.057022362806816,0.057079532130578,0.057079532130578,0.978290681365429,-6.074078780167447,0.977890469764272,-6.086913157353437,15.767826555408258],[2.99379854480811,0.356196488183855,-2.992202283699282,-0.368919581177046,0.001596261108828,-0.012723092993191,0.08866067922679,0.088709789902055,0.088709789902055,0.981642229494397,-5.965403766911731,0.981080999464035,-5.983640986802354,24.505466823772128],[2.614202283699238,0.292163407457312,-2.613414657875642,-0.300572990019867,0.000787625823595,-0.008409582562556,0.077399675496515,0.077429455845711,0.077429455845711,0.981080999464035,-5.983640986802354,0.980765120668286,-5.994095635503776,21.389352443566452],[-3.808455589570554,-0.470987686491373,3.816049812683218,0.431233183287855,0.007594223112664,-0.039754503203517,0.110059841073166,0.109907414496824,0.110059841073166,1.006526706918265,-6.872924584937159,1.008676420690339,-6.804447106423478,30.403271014686744],[-5.720121020791072,-0.69250207925598,5.723965478586553,0.685578122376014,0.003844457795481,-0.006923956879966,0.167017059688497,0.166983395064188,0.167017059688497,0.995894403827166,-5.508998598792906,0.996611924409502,-5.485992981266762,46.137309306214732],[5.884881719889896,0.697690691592295,-5.873965478587027,-0.716036921470926,0.010916241302869,-0.018346229878631,0.171311934613469,0.171402707023527,0.171402707023527,0.998597297830282,-5.422395099924664,0.996611924409502,-5.485992981266762,47.348814094897065],[7.894112687667051,1.040352913085818,-7.889053335247821,-1.045855765133043,0.00505935241923,-0.005502852047225,0.228936790049472,0.228975036308786,0.228975036308786,1.004005722236875,-5.241811636753842,1.003296584307233,-5.270182498719049,54.388369669545312],[7.361036780696972,0.948283654725498,-7.357755014710702,-0.952827245377514,0.00328176598627,-0.004543590652016,0.21354685980957,0.213574717305724,0.213574717305724,1.003296584307233,-5.270182498719049,1.002804467786828,-5.290007271340423,50.730336652190942],[-0.378000000002552,-0.076756173720221,0.378016554553227,0.06711331131721,0.000016554550675,-0.009642862403011,0.011098560674229,0.011046630666752,0.011098560674229,1.003248318523109,-5.271481425069842,1.003296584307233,-5.270182498719049,3.065900738737252],[8.142213034812736,1.081195598770654,-8.134112687666413,-1.089086991639446,0.008100347146323,-0.007891392868792,0.235903564217171,0.235961781035174,0.235961781035174,1.005108403529399,-5.197842761704473,1.004005722236875,-5.241811636753842,56.047928986977233],[0.240007045696227,0.038705723694885,-0.239999999998991,-0.048734078551768,0.000007045697236,-0.010028354856883,0.007027782259873,0.007079753387528,0.007079753387528,0.998597297830282,-5.422395099924664,0.99856516829498,-5.42328161113453,1.955732979979982],[6.510663214181473,0.803436016873127,-6.50288876559011,-0.813152589008412,0.007774448591363,-0.009716572135285,0.189395184411474,0.189449910073955,0.189449910073955,0.999879209589158,-5.38177690550731,0.998597297830282,-5.422395099924664,52.334229302197642],[6.899354226023809,0.869038606700085,-6.888663214180901,-0.880192190591899,0.010691011842908,-0.011153583891814,0.200430825227681,0.200499526897332,0.200499526897332,1.0015473118018,-5.329323874457424,0.999879209589158,-5.38177690550731,55.386609640146901],[-3.816049812681277,-0.431233183289011,3.816859689510581,0.42697494035489,0.000809876829304,-0.004258242934121,0.109907414496773,0.10989191787542,0.109907414496773,1.008676420690339,-6.804447106423478,1.008905093253439,-6.797071684398204,30.361164225627896],[-5.659631149776421,-0.7730982089234,5.678447986692361,0.738339172009382,0.01881683691594,-0.034759036914018,0.165700624357998,0.165515298752105,0.165700624357998,0.995148326058139,-5.358653096467691,0.998714576497914,-5.247774671373907,45.773653137568488],[-7.076187378712608,-0.970938108689808,7.087204971040848,0.960289775925102,0.01101759232824,-0.010648332764706,0.205603240961944,0.20553075101116,0.205603240961944,1.002833882363849,-5.120109554019211,1.004518789372931,-5.068446151934652,56.796475403851943],[-7.327204971041259,-1.009023854478158,7.33306701076312,1.000724259123221,0.005862039721861,-0.008299595354937,0.212553880642598,0.212500505460824,0.212553880642598,1.004518789372931,-5.068446151934652,1.005406930386935,-5.03332302557534,50.487857634821353],[7.579016995867852,1.028472521994321,-7.573067017667316,-1.036058325066138,0.005949978200536,-0.007585803071817,0.219414799247357,0.219465356243488,0.219465356243488,1.006279500188033,-4.998785571428896,1.005406930386935,-5.03332302557534,52.129538300115875],[0.378025860698492,0.061544099784221,-0.377999999999554,-0.076756173719123,0.000025860698938,-0.015212073934902,0.011000148406224,0.011078852181626,0.011078852181626,1.005108403529399,-5.197842761704473,1.005033026148924,-5.199905199277298,3.060456403763951],[6.320166884151152,0.829354370850259,-6.302342613575753,-0.854072060901277,0.017824270575399,-0.024717690051018,0.183491641132807,0.183635215686847,0.183635215686847,1.002833882363849,-5.120109554019211,0.999786102408951,-5.214441657184635,50.727960134488015],[0.378020494562516,0.064827564119005,-0.378000000001426,-0.076756173719609,0.000020494561089,-0.011928609600605,0.011040527538024,0.01110380807232,0.01110380807232,1.002833882363849,-5.120109554019211,1.002774207000916,-5.121728468153198,3.067350296221103],[5.9243426135754,0.777315887181403,-5.918447986692909,-0.787073250562003,0.005894626882491,-0.0097573633806,0.172523750685029,0.172576872184084,0.172576872184084,0.999786102408951,-5.214441657184635,0.998714576497914,-5.247774671373907,47.673169111625398],[0.000000006908692,-0.013400012608162,-0.000000000001902,-0.00000000000075,0.00000000690679,-0.013400012608913,0.00038474475621,0.000000000000059,0.00038474475621,1.005406930386935,-5.03332302557534,1.005407683582659,-5.033382090400982,0.10628308182592],[-5.020055269182365,-0.576052357286059,5.024697462302142,0.564288547358934,0.004642193119777,-0.011763809927125,0.14677368752925,0.146724113884547,0.14677368752925,0.99382591791165,-5.576272681974544,0.994808130743342,-5.544212689868,40.545217549516671],[-5.264697462300188,-0.613022625910413,5.268288869313706,0.604950578239716,0.003591407013518,-0.008072047670697,0.153804075511035,0.153768482449914,0.153804075511035,0.994808130743342,-5.544212689868,0.99553409396654,-5.52065187347547,42.487313677081609],[-5.418288869314617,-0.635409377333687,5.420121020792682,0.631584481066519,0.001832151478065,-0.003824896267169,0.158190854527917,0.158173497404367,0.158190854527917,0.99553409396654,-5.52065187347547,0.995894403827166,-5.508998598792906,43.699131085059896],[-7.199354226024598,-0.929956204890386,7.207755014712636,0.922368446283916,0.008400788688038,-0.007587758606471,0.209230384828798,0.209180088567826,0.209230384828798,1.0015473118018,-5.329323874457424,1.002804467786828,-5.290007271340423,57.798448847734299],[-12.88588973231087,-1.838341374329317,12.934221556322804,1.967063319528737,0.048331824011933,0.12872194519942,0.367104176395208,0.367098168386981,0.367104176395208,1.023551351329917,-5.478506186901467,1.028803999499283,-4.943952887695524,56.9153761853036],[1.008344682179397,0.143910869462933,-1.008257476403254,-0.150849847363738,0.000087205776144,-0.006938977900805,0.029564008797991,0.029593405380166,0.029593405380166,0.994566184174929,-6.80783560517883,0.994473024206725,-6.810652232722164,8.174973861924279],[-0.990367669362814,-0.087227989219432,0.990622861162926,0.066096257829408,0.000255191800111,-0.021131731390025,0.028943681115854,0.028895799862857,0.028943681115854,0.991585288064985,-6.926177266554315,0.991853559768196,-6.916649452724817,7.995492020954216],[0.840367669364112,0.0567691901246,-0.840335258047522,-0.060508835082843,0.000032411316589,-0.003739644958243,0.024520951011555,0.024528577337049,0.024528577337049,0.991585288064985,-6.926177266554315,0.99154530003389,-6.927621931549217,6.775850093107402],[-4.843684572279366,-0.509714694257048,4.846673852211439,0.501236614589828,0.002989279932073,-0.00847807966722,0.14092587356655,0.140893907563624,0.14092587356655,0.997667800438744,-6.694951689971619,0.998323072194307,-6.673187873981693,38.929799327776259],[0.000000197717313,-0.040606742826754,0.000000000000199,-0.000000000000252,0.000000197717512,-0.040606742827006,0.001174184718114,0.000000000000009,0.001174184718114,0.998323072194307,-6.673187873981693,0.998330137052341,-6.673745827329341,0.324360419368439],[-4.996674049930844,-0.49108867085802,5.003748493667142,0.472423146944459,0.007074443736298,-0.018665523913561,0.145179993180055,0.14511402285437,0.145179993180055,0.998323072194307,-6.673187873981693,0.999821649198078,-6.62255874126985,40.104970491727883],[-3.151078428419658,-0.226168279567599,3.152030823631959,0.218860666467796,0.000952395212301,-0.007307613099803,0.09158785459424,0.091571523175364,0.09158785459424,0.995741241433886,-6.762601560058277,0.99605607308779,-6.751297683136837,25.300512318850721],[3.304524571423439,0.23202912982653,-3.30203082363351,-0.249319465561978,0.002493747789929,-0.017290335735447,0.095931035040768,0.095971249816153,0.095971249816153,0.996843972567975,-6.723165302424812,0.99605607308779,-6.751297683136837,26.511394976837789],[-6.597880665024585,-0.537310525885187,6.606828383765001,0.525385268938739,0.008947718740417,-0.011925256946449,0.188460682308996,0.188418626679746,0.188460682308996,1.013977763834684,-6.129278782006908,1.015423977923007,-6.079422732244647,52.060961963811017],[-6.984828383761795,-0.602141442656383,6.988937133397616,0.594773327419154,0.004108749635821,-0.007368115237229,0.19930835240238,0.199281332908869,0.19930835240238,1.015423977923007,-6.079422732244647,1.016063579902946,-6.051581097748731,47.341651401990454],[1.297631176321525,0.161953277639893,-1.296407396116826,-0.216285587411979,0.001223780204699,-0.054332309772086,0.038635572392872,0.038871062090794,0.038871062090794,0.977078985890708,-6.112712312982153,0.97608112081737,-6.143460777796933,10.737862456020578],[0.858257476403444,0.120391048268842,-0.858068166597885,-0.141186492479112,0.00018930980556,-0.020795444210271,0.025157369125862,0.025248925460494,0.025248925460494,0.994473024206725,-6.810652232722164,0.994234907037797,-6.81774624628408,6.974841287429204],[1.676922992095278,0.204489724160539,-1.675631176321303,-0.238709451359498,0.001291815773974,-0.034219727198959,0.049869789184865,0.050005865538295,0.050005865538295,0.977890469764272,-6.086913157353437,0.977078985890708,-6.112712312982153,13.813775010578649],[0.00000010978701,-0.033992606974515,0.000000000000507,0.000000000000408,0.000000109787517,-0.033992606974107,0.000969527399645,0.000000000000019,0.000969527399645,1.012124092340814,-6.19565469415411,1.012128843385235,-6.196024794852843,0.267825248520592],[0.378020245163501,0.066206817509097,-0.378000000000285,-0.076756173719442,0.000020245163216,-0.010549356210345,0.011354818367708,0.011412890902533,0.011412890902533,0.975674552503773,-6.155281785479787,0.975617170922698,-6.156874534713737,3.15273229351728],[3.373288581243682,0.423822265947802,-3.371798544808018,-0.432952661903018,0.001490036435663,-0.009130395955215,0.099931958856937,0.099969796138634,0.099969796138634,0.982108555543892,-5.950464336245402,0.981642229494397,-5.965403766911731,27.615965784153033],[3.754522130884232,0.484998687715966,-3.751288581243384,-0.500578439667454,0.003233549640848,-0.015579751951488,0.111171938995759,0.111240519766568,0.111240519766568,0.983020211332414,-5.921569715453447,0.982108555543892,-5.950464336245402,30.729425349880639],[-7.63532706511177,-0.691719357513393,7.64044333750957,0.684673658768554,0.0051162723978,-0.007045698744839,0.217293604847078,0.217263748456795,0.217293604847078,1.018509334149555,-5.945687195404451,1.01924233669197,-5.914167300011942,51.61368286153877],[7.395327065113703,0.642985278962483,-7.387548605925174,-0.654844892528888,0.007778459188529,-0.011859613566406,0.210395806174308,0.210442930937836,0.210442930937836,1.018509334149555,-5.945687195404451,1.017360614283214,-5.995364227521937,49.986444403286512],[-12.330774859548566,-1.483885805382544,12.362572487082138,1.568525584663369,0.031797627533573,0.084639779280825,0.354218885581858,0.354215356328218,0.354218885581858,1.012162275003936,-6.693746669471436,1.015590407631308,-6.320227750672081,54.917656679357776],[7.102490563400536,0.822561486573449,-7.09763332874403,-0.827523720912466,0.004857234656505,-0.004962234339017,0.203921521083553,0.20394948718408,0.20394948718408,1.012162275003936,-6.693746669471436,1.011421645898648,-6.717357655857652,56.339637343668528],[0.618068166596199,0.092452413926583,-0.618007230589121,-0.105359954960518,0.000060936007078,-0.012907541033935,0.018145204387273,0.018204629608381,0.018204629608381,0.994234907037797,-6.81774624628408,0.99412821740483,-6.820867525560857,5.028903206735167],[4.850284296146434,0.58456814508657,-4.847836352181694,-0.591957281652551,0.00244794396474,-0.007389136565981,0.139334269164064,0.139365768179449,0.139365768179449,1.012162275003936,-6.693746669471436,1.011614471945926,-6.711003406184977,38.49883098879819],[6.219880665023035,0.460554352163938,-6.214630753846929,-0.468886683233608,0.005249911176105,-0.00833233106967,0.177562114510901,0.177587904137936,0.177587904137936,1.013977763834684,-6.129278782006908,1.01308045481698,-6.160646097303236,49.057432082302903],[0.780454225587008,0.058609675065244,-0.780038823530133,-0.112109786173701,0.000415402056875,-0.053500111108457,0.022962320941464,0.023133951783558,0.023133951783558,0.983925466025263,-7.598219986067716,0.983366820630014,-7.616827060480503,6.39059441534754],[0.240019165650302,0.022811156621254,-0.240000000000142,-0.048734078552128,0.00001916565016,-0.025922921930874,0.007077702469199,0.007189796416304,0.007189796416304,0.983366820630014,-7.616827060480503,0.983281684708923,-7.619412561316938,1.986131606713936],[0.39001965787893,0.058839830457479,-0.390003514030296,-0.067071575595138,0.000016143848635,-0.008231745137659,0.011578896272035,0.011617458634095,0.011617458634095,0.983366820630014,-7.616827060480503,0.983322496929849,-7.618133683441564,3.209242716600815],[-5.003748493666563,-0.472423146944411,5.030263871241704,0.40164453191943,0.026515377575141,-0.070778615024981,0.145114022854353,0.144888970319112,0.145114022854353,0.999821649198078,-6.62255874126985,1.005413720887587,-6.430353704309871,40.086746644848844],[5.772422894149997,0.614110725845225,-5.756969350050515,-0.643188724305776,0.015453544099483,-0.029077998460551,0.166142001438401,0.166267250304828,0.166267250304828,1.008630251100017,-6.806957973333112,1.005750518166806,-6.900709815404802,45.930179642217823],[5.756969350050784,0.643188724306089,-5.736565736489219,-0.68113327454694,0.020403613561565,-0.037944550240851,0.166267250304837,0.166440970739965,0.166440970739965,1.005750518166806,-6.900709815404802,1.001938566295072,-7.023468203016079,45.97816871269756],[-1.23121366982108,-0.083269236880823,1.232475509611582,0.015418716905527,0.001261839790501,-0.067850519975295,0.035897731870944,0.035817707574368,0.035897731870944,0.992354348605113,-6.898992078341494,0.99339935033377,-6.85875825990109,9.916500516835361],[-1.232475509611402,-0.01541871690498,1.233093137559931,-0.017899203064024,0.000617627948528,-0.033317919969004,0.035817707574363,0.03581869104977,0.03581869104977,0.99339935033377,-6.85875825990109,0.993896808450004,-6.837869205978885,9.894666035847957],[-4.524213137566162,-0.612631330988557,4.552391951239519,0.521292082637866,0.028178813673358,-0.091339248350691,0.133114223834944,0.132711318207837,0.133114223834944,0.990087521906517,-7.402053399998366,0.996712445857335,-7.191287593150956,36.771885037277279],[-5.725799111056407,-0.70094952429373,5.736565736489799,0.681133274546984,0.010766625433392,-0.019816249746747,0.166536400409833,0.166440970739982,0.166536400409833,0.999922753847937,-7.087774478635128,1.001938566295072,-7.023468203016079,46.004530499953781],[1.231213669821416,0.083269236880782,-1.230622861163396,-0.114830336381468,0.000590808658021,-0.031561099500686,0.035897731870954,0.03597239006907,0.03597239006907,0.992354348605113,-6.898992078341494,0.991853559768196,-6.916649452724817,9.937124328472486],[7.819480376700769,0.740947128096806,-7.803243551784729,-0.698553193060844,0.01623682491604,0.042393935035962,0.221496829611642,0.221500305405702,0.221500305405702,1.023671892779332,-5.529761268834267,1.021041722671494,-5.836976219376186,34.341132621039073],[7.833077329451121,0.776443050250071,-7.819480376700608,-0.740947128096354,0.013596952750513,0.035495922153717,0.221493761302183,0.221496829611636,0.221496829611636,1.02589628720336,-5.273689604340722,1.023671892779332,-5.529761268834267,34.340593738238127],[7.803243551785086,0.698553193060341,-7.79044333751196,-0.715132457864355,0.012800214273126,-0.016579264804015,0.221500305405711,0.221572687853525,0.221572687853525,1.021041722671494,-5.836976219376186,1.01924233669197,-5.914167300011942,52.630092126728101],[3.808455589570073,0.4709876864912,-3.801801257253399,-0.505556547618155,0.006654332316674,-0.034568861126955,0.110059841073152,0.110203819330511,0.110203819330511,1.006526706918265,-6.872924584937159,1.004635317930202,-6.931909438201651,30.443044013953301],[-5.030263871241704,-0.40164453191943,5.052030978336823,0.342593909023306,0.021767107095119,-0.059050622896124,0.144888970319112,0.144731047944534,0.144888970319112,1.005413720887587,-6.430353704309871,1.009973463869117,-6.269714125885707,40.024577436218792],[0.000000851021537,-0.06248308815258,-0.000000109788661,0.033992606974231,0.000000741232876,-0.028490481178348,0.001782144643763,0.000969527399636,0.001782144643763,1.012112790459519,-6.194774271629187,1.012124092340814,-6.19565469415411,0.49230515021088],[0.150004470207951,0.014746766569548,-0.150000000000547,-0.030458799094864,0.000004470207404,-0.015712032525315,0.004408203356599,0.004476597754083,0.004476597754083,0.987053126928678,-5.794368525388236,0.987021215848031,-5.795330230639646,1.236629213835197],[4.870055269182118,0.545593558191461,-4.839096191400262,-0.629286051531673,0.030959077781857,-0.083692493340212,0.142344717398072,0.142716623658144,0.142716623658144,0.99382591791165,-5.576272681974544,0.987053126928678,-5.794368525388236,39.424481673520575],[0.150003324164304,0.018677742242147,-0.149999999999796,-0.030458799094933,0.000003324164508,-0.011781056852785,0.00440734976326,0.004462841487575,0.004462841487575,0.990087521906517,-7.402053399998366,0.990063610903158,-7.402749479815378,1.23282914021415],[-4.534068649522872,-0.599799480212407,4.539091721193535,0.584080485865973,0.005023071670663,-0.015718994346435,0.133918871868971,0.133845534039892,0.133918871868971,0.985877323651605,-5.831559786226267,0.987053126928678,-5.794368525388236,36.994163499715839],[-4.528711050849826,-0.616490825524431,4.534068649523319,0.599799480212362,0.005357598673493,-0.016691345312069,0.13399909729564,0.133918871868984,0.13399909729564,0.984621441633959,-5.870986934655707,0.985877323651605,-5.831559786226267,37.016325219789941],[7.850671809346207,0.822367460098607,-7.833077329451338,-0.77644305025052,0.017594479894869,0.045924409848087,0.221489577653822,0.22149376130219,0.22149376130219,1.028803999499283,-4.943952887695524,1.02589628720336,-5.273689604340722,34.340118031347281],[0.300008689492174,0.053625063991497,-0.299999999999921,-0.060917598189645,0.000008689492254,-0.007292534198148,0.008984668348916,0.009025015019041,0.009025015019041,0.979197832046468,-6.044872873232849,0.979166671470154,-6.045730802290521,2.493098071558228],[-2.157652423862326,-0.287259762194102,2.159514170713037,0.257851988968658,0.001861746850711,-0.029407773225444,0.064230036753471,0.064116381412788,0.064230036753471,0.978290681365429,-6.074078780167447,0.979197832046468,-6.044872873232849,17.74310407554443],[2.613414657873449,0.300572990018192,-2.609522860204316,-0.341935852056313,0.003891797669132,-0.041362862038121,0.077429455845641,0.077588397769018,0.077588397769018,0.980765120668286,-5.994095635503776,0.979197832046468,-6.044872873232849,21.433259052214989],[0.000000010429937,-0.015196723532615,0.00000000000045,-0.000000000000057,0.000000010430387,-0.015196723532672,0.000440138600598,0.000000000000013,0.000440138600598,0.996712445857335,-7.191287593150956,0.996713440147709,-7.191366244542434,0.121585248783874],[-4.792391961672323,-0.554829437657732,4.794846081791398,0.547736723705156,0.002454120119075,-0.007092713952576,0.139727857837189,0.139698494616571,0.139727857837189,0.996712445857335,-7.191287593150956,0.997258296091796,-7.173578757014361,38.598855756129673],[-1.296279450328082,-0.219826554903934,1.297576859794709,0.161233614007023,0.001297409466627,-0.058592940896911,0.038721258586357,0.038466589164604,0.038721258586357,0.98020118185371,-5.823917135134647,0.981264090105894,-5.791388446615112,10.696480272474375],[-1.447576859795814,-0.191692413102117,1.448102099116829,0.172567291556258,0.000525239321015,-0.01912512154586,0.042957595156152,0.042885985450644,0.042957595156152,0.981264090105894,-5.791388446615112,0.981646632419455,-5.779092812145884,11.86673899341208],[3.996209813400705,0.517197415025815,-3.991300333134474,-0.538341477015778,0.004909480266232,-0.021144061989963,0.117487367599534,0.117581825068559,0.117581825068559,0.990087521906517,-7.402053399998366,0.988777296623064,-7.443210991079654,32.481167146010769],[-5.335921203190103,-0.762065854471139,5.340306350009924,0.752849790883988,0.004385146819821,-0.009216063587151,0.157074577917071,0.157023822618407,0.157074577917071,0.990598049972735,-5.498374822722784,0.991478391176888,-5.471392650896582,43.390767380406224],[0.300006193512857,0.055459907104851,-0.30000000000044,-0.060917598190527,0.000006193512417,-0.005457691085676,0.008882867521623,0.008913148893216,0.008913148893216,0.991478391176888,-5.471392650896582,0.991455884116149,-5.471999969680716,2.462195826855166],[-5.640312543523166,-0.808309697988122,5.65963114977686,0.773098208923245,0.019318606253695,-0.035211489064877,0.165899009892467,0.16570062435801,0.165899009892467,0.991478391176888,-5.471392650896582,0.995148326058139,-5.358653096467691,45.828455771399689],[4.85261474376339,0.672433968463049,-4.848023784976553,-0.684730375557582,0.004590958786837,-0.012296407094534,0.142863915584713,0.142927112715089,0.142927112715089,0.989903332377481,-5.519740239009443,0.988891433607522,-5.550952740507843,39.482627821847871],[4.608023784976937,0.635996297005455,-4.603296547882088,-0.650338602722892,0.004727237094849,-0.014342305717437,0.135791654111607,0.135863469271822,0.135863469271822,0.988891433607522,-5.550952740507843,0.98779542594645,-5.584816234372437,37.531345102713217],[-5.092614743763691,-0.721168047015299,5.09592120319256,0.71333177591989,0.003306459428869,-0.007836271095409,0.149992277650314,0.149950662334201,0.149992277650314,0.989903332377481,-5.519740239009443,0.990598049972735,-5.498374822722784,41.434330842628142],[0.240008295546066,0.036835192109444,-0.240000000000893,-0.048734078551083,0.000008295545173,-0.011898886441639,0.007008226853556,0.007068512299161,0.007068512299161,1.000191037097671,-7.076392928555254,1.000153191187417,-7.07744559776009,1.952627706950518],[0.618339448189916,0.040969061285197,-0.618008295546411,-0.113591365829625,0.000331152643506,-0.072622304544428,0.017875354571083,0.018135748257882,0.018135748257882,1.000766690736051,-7.058210443732892,1.000191037097671,-7.076392928555254,5.009875209359623],[-0.239999999999648,-0.048734078552221,0.240007306924699,0.038851287677391,0.00000730692505,-0.00988279087483,0.007170409350263,0.007118451554011,0.007170409350263,0.985940242402714,-5.642927091370325,0.985973144786472,-5.642008322300489,1.980776063608453],[-3.462628961911697,-0.450381657571529,3.464017243935704,0.442211845597974,0.001388282024006,-0.008169811973555,0.102233497624852,0.102199158733617,0.102233497624852,0.985973144786472,-5.642008322300489,0.986398417783764,-5.628501836239013,28.241297686423337],[0.000000000351349,-0.004839907507771,0.0,0.0,0.000000000351349,-0.004839907507771,0.000141888001553,0.0,0.000141888001553,0.984692811188282,-7.573038063478956,0.984692915779482,-7.57304643794383,0.039195580539533],[3.844680237799667,0.506589518677554,-3.842017243934491,-0.518968019318375,0.002662993865177,-0.012378500640821,0.113404583066444,0.113459961129141,0.113459961129141,0.987135306736144,-5.605360690717965,0.986398417783764,-5.628501836239013,31.342530698657601],[2.844621654986252,0.334774196175878,-2.84347473427682,-0.345191660189157,0.001146920709432,-0.010417464013279,0.083860160768652,0.083899268872516,0.083899268872516,0.985973144786472,-5.642008322300489,0.985547169869057,-5.655839644728252,23.176593611192281],[-4.222680237798187,-0.583345692397675,4.225296547883466,0.573582429003223,0.002616310085279,-0.009763263394452,0.124659659607308,0.124613392140426,0.124659659607308,0.987135306736144,-5.605360690717965,0.98779542594645,-5.584816234372437,34.43637005726751],[-0.239999999998376,-0.048734078551939,0.240007912172584,0.03750752222651,0.000007912174208,-0.011226556325429,0.007086831738406,0.007029368887227,0.007086831738406,0.997567798114147,-6.697755521099414,0.997603816635608,-6.696754550028752,1.95768832552648],[0.540039589473815,0.089546755252352,-0.540007912173258,-0.098425120417177,0.000031677300557,-0.008878365164825,0.015839402998393,0.01588356533189,0.01588356533189,0.997667800438744,-6.694951689971619,0.997603816635608,-6.696754550028752,4.387725229803889],[-0.239999999998504,-0.048734078551032,0.240007227559884,0.0386293433726,0.00000722756138,-0.010104735178431,0.007111586150604,0.007059027924409,0.007111586150604,0.994095407574382,-6.821777236105419,0.99412821740483,-6.820867525560857,1.96452656094043],[0.000000003026579,-0.010025562133622,-0.000000000001005,-0.00000000000079,0.000000003025574,-0.010025562134412,0.000291122457611,0.000000000000037,0.000291122457611,0.99412821740483,-6.820867525560857,0.994128653532304,-6.820902114231592,0.080420568400792],[-2.393490530258802,-0.091475813983804,2.394225441455476,0.081298684174552,0.000734911196675,-0.010177129809251,0.069484310767781,0.069473106599676,0.069484310767781,0.995110441896632,-6.786529402418365,0.995423592723197,-6.774397378509153,19.194560985574981],[-2.685740711681745,-0.393096352137715,2.693474734274736,0.314732861093311,0.007734022592992,-0.078363491044403,0.079752394463478,0.079430944524348,0.079752394463478,0.982499720473701,-5.752211461496203,0.985547169869057,-5.655839644728252,22.031048194330815],[3.683040626652448,0.305979259374467,-3.682524571426525,-0.308785303545948,0.000516055225923,-0.002806044171482,0.107008477853904,0.107016139430914,0.107016139430914,0.99699111512982,-6.718036652462801,0.996843972567975,-6.723165302424812,29.56246945605363],[4.063644982805302,0.371433860454526,-4.061040626649007,-0.382735433091696,0.002604356156295,-0.01130157263717,0.118071708194184,0.118107006548638,0.118107006548638,0.997667800438744,-6.694951689971619,0.99699111512982,-6.718036652462801,32.626244902938538],[-2.772225441456824,-0.15805485789635,2.773078428419974,0.149412105849195,0.00085298696315,-0.008642752047155,0.080525735101317,0.080510866356179,0.080525735101317,0.995423592723197,-6.774397378509153,0.995741241433886,-6.762601560058277,22.244678204783792],[2.445740711681328,0.344362273585434,-2.445111134267581,-0.352095363068445,0.000629577413747,-0.007733089483011,0.07256883536835,0.072602766997011,0.072602766997011,0.982499720473701,-5.752211461496203,0.982226184779592,-5.760659196325088,20.056012982599789],[2.067111134266598,0.27533918934762,-2.066656957430322,-0.283288174207695,0.000454176836276,-0.007948984860075,0.061288726175727,0.061321315510711,0.061321315510711,0.982226184779592,-5.760659196325088,0.981993432989684,-5.767973584610156,16.939589920085975],[-1.688102099116804,-0.22130137010839,1.68865695743128,0.206532000488604,0.000554858314476,-0.014769369619786,0.050067171720591,0.050011098918626,0.050067171720591,0.981646632419455,-5.779092812145884,0.981993432989684,-5.767973584610156,13.83071042005286],[0.150003514029349,0.018337497042499,-0.149999999998937,-0.030458799094959,0.000003514030412,-0.01212130205246,0.00443645368023,0.004493550931106,0.004493550931106,0.983322496929849,-7.618133683441564,0.983297402387644,-7.618871269236735,1.241312411907702],[-1.020454225585766,-0.107343753615314,1.020581482754477,0.097770218065142,0.000127257168711,-0.009573535550172,0.030104424206574,0.030076069503248,0.030104424206574,0.983925466025263,-7.598219986067716,0.984055812949871,-7.593790617215767,8.316139283583865]]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      }
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[114,142],\"data\":[[17.270680419648595,3.955947701913857,-17.20712450405529,-2.635335581465174,0.063555915593305,1.320612120448683,0.092995145520078,0.495288676379536,1.0,0.0,1.014597720294668,-4.212528383949693,70.871819435136374],[20.86301658243422,4.653035435604096,-20.784893365669014,-2.789430779627285,0.078123216765206,1.863604655976811,0.112192794473568,0.588438052250534,1.0,0.0,1.028803999499283,-4.943952887695524,85.502392919394964]]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      }
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      }
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      }
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[0,1],\"data\":[[17.270680419648595,3.955947701913857],[20.86301658243422,4.653035435604096]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[0.15,0.030458799095101],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.378,0.076756173719654],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.3,0.060917598190201],[0.3,0.060917598190201],[0.3,0.060917598190201],[0.3,0.060917598190201],[0.3,0.060917598190201],[0.3,0.060917598190201],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.378,0.076756173719654]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      }
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      }
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      }
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      }
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      }
    },
    "res_asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_bus_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_line_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      }
    },
    "res_trafo_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      }
    },
    "res_trafo3w_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      }
    },
    "res_impedance_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      }
    },
    "res_bus_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split"
    },
    "res_line_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split"
    },
    "res_trafo_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split"
    },
    "res_trafo3w_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split"
    },
    "res_ext_grid_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split"
    },
    "res_gen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split"
    },
    "res_sgen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split"
    },
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      }
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_from_mw\",\"q_a_from_mvar\",\"p_b_from_mw\",\"q_b_from_mvar\",\"q_c_from_mvar\",\"p_a_to_mw\",\"q_a_to_mvar\",\"p_b_to_mw\",\"q_b_to_mvar\",\"p_c_to_mw\",\"q_c_to_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_from_ka\",\"i_a_to_ka\",\"i_b_from_ka\",\"i_b_to_ka\",\"i_c_from_ka\",\"i_c_to_ka\",\"i_a_ka\",\"i_b_ka\",\"i_c_ka\",\"i_n_from_ka\",\"i_n_to_ka\",\"i_n_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_from_mw": "float64",
        "q_a_from_mvar": "float64",
        "p_b_from_mw": "float64",
        "q_b_from_mvar": "float64",
        "q_c_from_mvar": "float64",
        "p_a_to_mw": "float64",
        "q_a_to_mvar": "float64",
        "p_b_to_mw": "float64",
        "q_b_to_mvar": "float64",
        "p_c_to_mw": "float64",
        "q_c_to_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_from_ka": "float64",
        "i_a_to_ka": "float64",
        "i_b_from_ka": "float64",
        "i_b_to_ka": "float64",
        "i_c_from_ka": "float64",
        "i_c_to_ka": "float64",
        "i_a_ka": "float64",
        "i_b_ka": "float64",
        "i_c_ka": "float64",
        "i_n_from_ka": "float64",
        "i_n_to_ka": "float64",
        "i_n_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64"
      }
    },
    "res_trafo_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_hv_mw\",\"q_a_hv_mvar\",\"p_b_hv_mw\",\"q_b_hv_mvar\",\"p_c_hv_mw\",\"q_c_hv_mvar\",\"p_a_lv_mw\",\"q_a_lv_mvar\",\"p_b_lv_mw\",\"q_b_lv_mvar\",\"p_c_lv_mw\",\"q_c_lv_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_hv_ka\",\"i_a_lv_ka\",\"i_b_hv_ka\",\"i_b_lv_ka\",\"i_c_hv_ka\",\"i_c_lv_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_hv_mw": "float64",
        "q_a_hv_mvar": "float64",
        "p_b_hv_mw": "float64",
        "q_b_hv_mvar": "float64",
        "p_c_hv_mw": "float64",
        "q_c_hv_mvar": "float64",
        "p_a_lv_mw": "float64",
        "q_a_lv_mvar": "float64",
        "p_b_lv_mw": "float64",
        "q_b_lv_mvar": "float64",
        "p_c_lv_mw": "float64",
        "q_c_lv_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_hv_ka": "float64",
        "i_a_lv_ka": "float64",
        "i_b_hv_ka": "float64",
        "i_b_lv_ka": "float64",
        "i_c_hv_ka": "float64",
        "i_c_lv_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64",
        "loading_percent": "float64"
      }
    },
    "res_ext_grid_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      }
    },
    "res_shunt_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split"
    },
    "res_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_storage_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_asymmetric_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      }
    },
    "res_asymmetric_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      }
    },
    "user_pf_options": {},
    "OPF_converged": false
  }
}