{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319],\"data\":[[\"Bus 0\",20.0,\"n\",null,true],[\"Bus 1\",20.0,\"n\",null,true],[\"Bus 2\",20.0,\"n\",null,true],[\"Bus 3\",20.0,\"n\",null,true],[\"Bus 4\",20.0,\"n\",null,true],[\"Bus 5\",20.0,\"n\",null,true],[\"Bus 6\",20.0,\"n\",null,true],[\"Bus 7\",20.0,\"n\",null,true],[\"Bus 8\",20.0,\"n\",null,true],[\"Bus 9\",0.4,\"n\",null,true],[\"Bus 10\",0.4,\"n\",null,true],[\"Bus 11\",0.4,\"n\",null,true],[\"Bus 12\",0.4,\"n\",null,true],[\"Bus 13\",0.4,\"n\",null,true],[\"Bus 14\",0.4,\"n\",null,true],[\"Bus 15\",0.4,\"n\",null,true],[\"Bus 16\",0.4,\"n\",null,true],[\"Bus 17\",0.4,\"n\",null,true],[\"Bus 18\",0.4,\"n\",null,true],[\"Bus 19\",0.4,\"n\",null,true],[\"Bus 20\",0.4,\"n\",null,true],[\"Bus 21\",0.4,\"n\",null,true],[\"Bus 22\",0.4,\"n\",null,true],[\"Bus 23\",0.4,\"n\",null,true],[\"Bus 24\",0.4,\"n\",null,true],[\"Bus 25\",0.4,\"n\",null,true],[\"Bus 26\",0.4,\"n\",null,true],[\"Bus 27\",0.4,\"n\",null,true],[\"Bus 28\",0.4,\"n\",null,true],[\"Bus 29\",20.0,\"n\",null,true],[\"Bus 30\",20.0,\"n\",null,true],[\"Bus 31\",20.0,\"n\",null,true],[\"Bus 32\",20.0,\"n\",null,true],[\"Bus 33\",20.0,\"n\",null,true],[\"Bus 34\",20.0,\"n\",null,true],[\"Bus 35\",20.0,\"n\",null,true],[\"Bus 36\",20.0,\"n\",null,true],[\"Bus 37\",20.0,\"n\",null,true],[\"Bus 38\",20.0,\"n\",null,true],[\"Bus 39\",20.0,\"n\",null,true],[\"Bus 40\",20.0,\"n\",null,true],[\"Bus 41\",20.0,\"n\",null,true],[\"Bus 42\",20.0,\"n\",null,true],[\"Bus 43\",20.0,\"n\",null,true],[\"Bus 44\",20.0,\"n\",null,true],[\"Bus 45\",20.0,\"n\",null,true],[\"Bus 46\",20.0,\"n\",null,true],[\"Bus 47\",20.0,\"n\",null,true],[\"Bus 48\",20.0,\"n\",null,true],[\"Bus 49\",20.0,\"n\",null,true],[\"Bus 50\",20.0,\"n\",null,true],[\"Bus 51\",20.0,\"n\",null,true],[\"Bus 52\",20.0,\"n\",null,true],[\"Bus 53\",20.0,\"n\",null,true],[\"Bus 54\",20.0,\"n\",null,true],[\"Bus 55\",20.0,\"n\",null,true],[\"Bus 56\",20.0,\"n\",null,true],[\"Bus 57\",20.0,\"n\",null,true],[\"Bus 58\",110.0,\"n\",null,true],[\"Bus 59\",0.4,\"n\",null,true],[\"Bus 60\",0.4,\"n\",null,true],[\"Bus 61\",0.4,\"n\",null,true],[\"Bus 62\",0.4,\"n\",null,true],[\"Bus 63\",0.4,\"n\",null,true],[\"Bus 64\",20.0,\"n\",null,true],[\"Bus 65\",20.0,\"n\",null,true],[\"Bus 66\",0.4,\"n\",null,true],[\"Bus 67\",0.4,\"n\",null,true],[\"Bus 68\",0.4,\"n\",null,true],[\"Bus 69\",0.4,\"n\",null,true],[\"Bus 70\",0.4,\"n\",null,true],[\"Bus 71\",20.0,\"n\",null,true],[\"Bus 72\",20.0,\"n\",null,true],[\"Bus 73\",20.0,\"n\",null,true],[\"Bus 74\",20.0,\"n\",null,true],[\"Bus 75\",20.0,\"n\",null,true],[\"Bus 76\",20.0,\"n\",null,true],[\"Bus 77\",20.0,\"n\",null,true],[\"Bus 78\",20.0,\"n\",null,true],[\"Bus 79\",20.0,\"n\",null,true],[\"Bus 80\",20.0,\"n\",null,true],[\"Bus 81\",20.0,\"n\",null,true],[\"Bus 82\",20.0,\"n\",null,true],[\"Bus 83\",20.0,\"n\",null,true],[\"Bus 84\",20.0,\"n\",null,true],[\"Bus 85\",20.0,\"n\",null,true],[\"Bus 86\",20.0,\"n\",null,true],[\"Bus 87\",0.4,\"n\",null,true],[\"Bus 88\",0.4,\"n\",null,true],[\"Bus 89\",0.4,\"n\",null,true],[\"Bus 90\",0.4,\"n\",null,true],[\"Bus 91\",0.4,\"n\",null,true],[\"Bus 92\",0.4,\"n\",null,true],[\"Bus 93\",0.4,\"n\",null,true],[\"Bus 94\",20.0,\"n\",null,true],[\"Bus 95\",20.0,\"n\",null,true],[\"Bus 96\",0.4,\"n\",null,true],[\"Bus 97\",0.4,\"n\",null,true],[\"Bus 98\",20.0,\"n\",null,true],[\"Bus 99\",0.4,\"n\",null,true],[\"Bus 100\",20.0,\"n\",null,true],[\"Bus 101\",20.0,\"n\",null,true],[\"Bus 102\",20.0,\"n\",null,true],[\"Bus 103\",20.0,\"n\",null,true],[\"Bus 104\",20.0,\"n\",null,true],[\"Bus 105\",0.4,\"n\",null,true],[\"Bus 106\",20.0,\"n\",null,true],[\"Bus 107\",20.0,\"n\",null,true],[\"Bus 108\",20.0,\"n\",null,true],[\"Bus 109\",20.0,\"n\",null,true],[\"Bus 110\",20.0,\"n\",null,true],[\"Bus 111\",20.0,\"n\",null,true],[\"Bus 112\",0.4,\"n\",null,true],[\"Bus 113\",0.4,\"n\",null,true],[\"Bus 114\",0.4,\"n\",null,true],[\"Bus 115\",0.4,\"n\",null,true],[\"Bus 116\",20.0,\"n\",null,true],[\"Bus 117\",20.0,\"n\",null,true],[\"Bus 118\",20.0,\"n\",null,true],[\"Bus 119\",20.0,\"n\",null,true],[\"Bus 120\",20.0,\"n\",null,true],[\"Bus 121\",0.4,\"n\",null,true],[\"Bus 122\",0.4,\"n\",null,true],[\"Bus 123\",0.4,\"n\",null,true],[\"Bus 124\",0.4,\"n\",null,true],[\"Bus 125\",0.4,\"n\",null,true],[\"Bus 126\",20.0,\"n\",null,true],[\"Bus 127\",0.4,\"n\",null,true],[\"Bus 128\",0.4,\"n\",null,true],[\"Bus 129\",20.0,\"n\",null,true],[\"Bus 130\",0.4,\"n\",null,true],[\"Bus 131\",20.0,\"n\",null,true],[\"Bus 132\",20.0,\"n\",null,true],[\"Bus 133\",20.0,\"n\",null,true],[\"Bus 134\",20.0,\"n\",null,true],[\"Bus 135\",0.4,\"n\",null,true],[\"Bus 136\",20.0,\"n\",null,true],[\"Bus 137\",20.0,\"n\",null,true],[\"Bus 138\",20.0,\"n\",null,true],[\"Bus 139\",0.4,\"n\",null,true],[\"Bus 140\",20.0,\"n\",null,true],[\"Bus 141\",20.0,\"n\",null,true],[\"Bus 142\",20.0,\"n\",null,true],[\"Bus 143\",20.0,\"n\",null,true],[\"Bus 144\",20.0,\"n\",null,true],[\"Bus 145\",20.0,\"n\",null,true],[\"Bus 146\",20.0,\"n\",null,true],[\"Bus 147\",20.0,\"n\",null,true],[\"Bus 148\",20.0,\"n\",null,true],[\"Bus 149\",20.0,\"n\",null,true],[\"Bus 150\",20.0,\"n\",null,true],[\"Bus 151\",0.4,\"n\",null,true],[\"Bus 152\",0.4,\"n\",null,true],[\"Bus 153\",20.0,\"n\",null,true],[\"Bus 154\",0.4,\"n\",null,true],[\"Bus 155\",20.0,\"n\",null,true],[\"Bus 156\",0.4,\"n\",null,true],[\"Bus 157\",20.0,\"n\",null,true],[\"Bus 158\",0.4,\"n\",null,true],[\"Bus 159\",20.0,\"n\",null,true],[\"Bus 160\",0.4,\"n\",null,true],[\"Bus 161\",20.0,\"n\",null,true],[\"Bus 162\",20.0,\"n\",null,true],[\"Bus 163\",0.4,\"n\",null,true],[\"Bus 164\",0.4,\"n\",null,true],[\"Bus 165\",0.4,\"n\",null,true],[\"Bus 166\",0.4,\"n\",null,true],[\"Bus 167\",20.0,\"n\",null,true],[\"Bus 168\",20.0,\"n\",null,true],[\"Bus 169\",20.0,\"n\",null,true],[\"Bus 170\",20.0,\"n\",null,true],[\"Bus 171\",20.0,\"n\",null,true],[\"Bus 172\",20.0,\"n\",null,true],[\"Bus 173\",20.0,\"n\",null,true],[\"Bus 174\",20.0,\"n\",null,true],[\"Bus 175\",0.4,\"n\",null,true],[\"Bus 176\",20.0,\"n\",null,true],[\"Bus 177\",0.4,\"n\",null,true],[\"Bus 178\",20.0,\"n\",null,true],[\"Bus 179\",0.4,\"n\",null,true],[\"Bus 180\",0.4,\"n\",null,true],[\"Bus 181\",20.0,\"n\",null,true],[\"Bus 182\",0.4,\"n\",null,true],[\"Bus 183\",0.4,\"n\",null,true],[\"Bus 184\",20.0,\"n\",null,true],[\"Bus 185\",0.4,\"n\",null,true],[\"Bus 186\",20.0,\"n\",null,true],[\"Bus 187\",0.4,\"n\",null,true],[\"Bus 188\",20.0,\"n\",null,true],[\"Bus 189\",20.0,\"n\",null,true],[\"Bus 190\",20.0,\"n\",null,true],[\"Bus 191\",0.4,\"n\",null,true],[\"Bus 192\",20.0,\"n\",null,true],[\"Bus 193\",0.4,\"n\",null,true],[\"Bus 194\",20.0,\"n\",null,true],[\"Bus 195\",20.0,\"n\",null,true],[\"Bus 196\",20.0,\"n\",null,true],[\"Bus 197\",20.0,\"n\",null,true],[\"Bus 198\",20.0,\"n\",null,true],[\"Bus 199\",20.0,\"n\",null,true],[\"Bus 200\",20.0,\"n\",null,true],[\"Bus 201\",20.0,\"n\",null,true],[\"Bus 202\",0.4,\"n\",null,true],[\"Bus 203\",0.4,\"n\",null,true],[\"Bus 204\",0.4,\"n\",null,true],[\"Bus 205\",20.0,\"n\",null,true],[\"Bus 206\",0.4,\"n\",null,true],[\"Bus 207\",20.0,\"n\",null,true],[\"Bus 208\",0.4,\"n\",null,true],[\"Bus 209\",0.4,\"n\",null,true],[\"Bus 210\",20.0,\"n\",null,true],[\"Bus 211\",0.4,\"n\",null,true],[\"Bus 212\",0.4,\"n\",null,true],[\"Bus 213\",20.0,\"n\",null,true],[\"Bus 214\",0.4,\"n\",null,true],[\"Bus 215\",20.0,\"n\",null,true],[\"Bus 216\",20.0,\"n\",null,true],[\"Bus 217\",0.4,\"n\",null,true],[\"Bus 218\",0.4,\"n\",null,true],[\"Bus 219\",20.0,\"n\",null,true],[\"Bus 220\",0.4,\"n\",null,true],[\"Bus 221\",20.0,\"n\",null,true],[\"Bus 222\",0.4,\"n\",null,true],[\"Bus 223\",20.0,\"n\",null,true],[\"Bus 224\",20.0,\"n\",null,true],[\"Bus 225\",0.4,\"n\",null,true],[\"Bus 226\",0.4,\"n\",null,true],[\"Bus 227\",20.0,\"n\",null,true],[\"Bus 228\",0.4,\"n\",null,true],[\"Bus 229\",20.0,\"n\",null,true],[\"Bus 230\",0.4,\"n\",null,true],[\"Bus 231\",20.0,\"n\",null,true],[\"Bus 232\",0.4,\"n\",null,true],[\"Bus 233\",0.4,\"n\",null,true],[\"Bus 234\",0.4,\"n\",null,true],[\"Bus 235\",20.0,\"n\",null,true],[\"Bus 236\",20.0,\"n\",null,true],[\"Bus 237\",20.0,\"n\",null,true],[\"Bus 238\",20.0,\"n\",null,true],[\"Bus 239\",20.0,\"n\",null,true],[\"Bus 240\",20.0,\"n\",null,true],[\"Bus 241\",20.0,\"n\",null,true],[\"Bus 242\",20.0,\"n\",null,true],[\"Bus 243\",20.0,\"n\",null,true],[\"Bus 244\",20.0,\"n\",null,true],[\"Bus 245\",20.0,\"n\",null,true],[\"Bus 246\",20.0,\"n\",null,true],[\"Bus 247\",20.0,\"n\",null,true],[\"Bus 248\",20.0,\"n\",null,true],[\"Bus 249\",0.4,\"n\",null,true],[\"Bus 250\",0.4,\"n\",null,true],[\"Bus 251\",0.4,\"n\",null,true],[\"Bus 252\",0.4,\"n\",null,true],[\"Bus 253\",20.0,\"n\",null,true],[\"Bus 254\",0.4,\"n\",null,true],[\"Bus 255\",0.4,\"n\",null,true],[\"Bus 256\",0.4,\"n\",null,true],[\"Bus 257\",0.4,\"n\",null,true],[\"Bus 258\",0.4,\"n\",null,true],[\"Bus 259\",0.4,\"n\",null,true],[\"Bus 260\",0.4,\"n\",null,true],[\"Bus 261\",0.4,\"n\",null,true],[\"Bus 262\",0.4,\"n\",null,true],[\"Bus 263\",0.4,\"n\",null,true],[\"Bus 264\",0.4,\"n\",null,true],[\"Bus 265\",0.4,\"n\",null,true],[\"Bus 266\",0.4,\"n\",null,true],[\"Bus 267\",0.4,\"n\",null,true],[\"Bus 268\",0.4,\"n\",null,true],[\"Bus 269\",20.0,\"n\",null,true],[\"Bus 270\",0.4,\"n\",null,true],[\"Bus 271\",20.0,\"n\",null,true],[\"Bus 272\",0.4,\"n\",null,true],[\"Bus 273\",20.0,\"n\",null,true],[\"Bus 274\",0.4,\"n\",null,true],[\"Bus 275\",20.0,\"n\",null,true],[\"Bus 276\",0.4,\"n\",null,true],[\"Bus 277\",0.4,\"n\",null,true],[\"Bus 278\",0.4,\"n\",null,true],[\"Bus 279\",0.4,\"n\",null,true],[\"Bus 280\",0.4,\"n\",null,true],[\"Bus 281\",20.0,\"n\",null,true],[\"Bus 282\",0.4,\"n\",null,true],[\"Bus 283\",0.4,\"n\",null,true],[\"Bus 284\",0.4,\"n\",null,true],[\"Bus 285\",20.0,\"n\",null,true],[\"Bus 286\",20.0,\"n\",null,true],[\"Bus 287\",20.0,\"n\",null,true],[\"Bus 288\",20.0,\"n\",null,true],[\"Bus 289\",20.0,\"n\",null,true],[\"Bus 290\",20.0,\"n\",null,true],[\"Bus 291\",0.4,\"n\",null,true],[\"Bus 292\",0.4,\"n\",null,true],[\"Bus 293\",0.4,\"n\",null,true],[\"Bus 294\",0.4,\"n\",null,true],[\"Bus 295\",0.4,\"n\",null,true],[\"Bus 296\",0.4,\"n\",null,true],[\"Bus 297\",0.4,\"n\",null,true],[\"Bus 298\",20.0,\"n\",null,true],[\"Bus 299\",0.4,\"n\",null,true],[\"Bus 300\",0.4,\"n\",null,true],[\"Bus 301\",20.0,\"n\",null,true],[\"Bus 302\",0.4,\"n\",null,true],[\"Bus 303\",20.0,\"n\",null,true],[\"Bus 304\",20.0,\"n\",null,true],[\"Bus 305\",20.0,\"n\",null,true],[\"Bus 306\",0.4,\"n\",null,true],[\"Bus 307\",0.4,\"n\",null,true],[\"Bus 308\",0.4,\"n\",null,true],[\"Bus 309\",0.4,\"n\",null,true],[\"Bus 310\",0.4,\"n\",null,true],[\"Bus 311\",0.4,\"n\",null,true],[\"Bus 312\",20.0,\"n\",null,true],[\"Bus 313\",20.0,\"n\",null,true],[\"Bus 314\",20.0,\"n\",null,true],[\"Bus 315\",20.0,\"n\",null,true],[\"Bus 316\",20.0,\"n\",null,true],[\"Bus 317\",20.0,\"n\",null,true],[\"Bus 318\",110.0,\"b\",null,true],[\"Bus 319\",20.0,\"b\",null,true]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool"
      }
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_percent\",\"const_i_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146],\"data\":[[\"LV Load 0\",63,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 1\",10,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 2\",21,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 3\",27,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 4\",18,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 5\",130,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 6\",92,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 7\",139,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 8\",268,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 9\",209,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 10\",61,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 11\",226,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 12\",233,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 13\",283,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 14\",257,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 15\",182,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 16\",256,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 17\",28,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 18\",152,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 19\",212,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 20\",299,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 21\",127,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 22\",255,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 23\",160,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 24\",60,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 25\",20,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 26\",175,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 27\",125,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 28\",228,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 29\",112,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 30\",300,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 31\",19,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 32\",282,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 33\",292,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 34\",222,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 35\",214,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 36\",185,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 37\",89,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 38\",24,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 39\",23,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 40\",93,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 41\",218,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 42\",191,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 43\",202,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 44\",279,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 45\",254,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 46\",280,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 47\",99,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 48\",307,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 49\",234,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 50\",259,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 51\",90,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 52\",277,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 53\",26,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 54\",294,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 55\",270,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 56\",297,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 57\",9,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 58\",14,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 59\",211,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 60\",158,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 61\",70,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 62\",232,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 63\",179,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 64\",306,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 65\",296,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 66\",13,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 67\",204,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 68\",193,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 69\",206,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 70\",295,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 71\",262,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 72\",122,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 73\",68,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 74\",274,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 75\",208,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 76\",308,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 77\",252,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 78\",291,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 79\",276,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 80\",91,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 81\",22,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 82\",263,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 83\",261,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 84\",311,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 85\",96,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 86\",309,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 87\",87,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 88\",310,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 89\",124,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 90\",114,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 91\",105,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 92\",180,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 93\",115,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 94\",293,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 95\",260,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 96\",251,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 97\",128,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 98\",12,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 99\",249,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 100\",25,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 101\",203,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 102\",113,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 103\",187,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 104\",11,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 105\",266,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 106\",163,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 107\",88,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 108\",69,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 109\",123,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 110\",302,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 111\",151,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 112\",165,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 113\",220,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 114\",166,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 115\",225,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 116\",97,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 117\",121,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 118\",66,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 119\",217,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 120\",278,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 121\",164,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 122\",156,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 123\",230,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 124\",15,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 125\",258,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 126\",16,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 127\",284,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 128\",67,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 129\",59,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 130\",272,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 131\",135,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 132\",183,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 133\",154,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 134\",265,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 135\",267,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 136\",250,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 137\",264,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 138\",62,0.25,0.0507646651585,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 139\",17,0.63,0.12792695619942,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 140\",177,0.4,0.0812234642536,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"MV Load 0\",215,0.5,0.101529330317,0.0,0.0,null,0.6,true,\"MV Load\"],[\"MV Load 1\",6,0.5,0.101529330317,0.0,0.0,null,0.6,true,\"MV Load\"],[\"MV Load 2\",48,0.5,0.101529330317,0.0,0.0,null,0.6,true,\"MV Load\"],[\"MV Load 3\",52,0.5,0.101529330317,0.0,0.0,null,0.6,true,\"MV Load\"],[\"MV Load 4\",55,0.5,0.101529330317,0.0,0.0,null,0.6,true,\"MV Load\"],[\"MV Load 5\",235,0.5,0.101529330317,0.0,0.0,null,0.6,true,\"MV Load\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_percent": "float64",
        "const_i_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      }
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152],\"data\":[[\"Static Generator 0\",204,0.12215,0.0,0.12215,0.0,true,\"PV\",true],[\"Static Generator 1\",28,0.0916125,0.0,0.0916125,0.0,true,\"PV\",true],[\"Static Generator 2\",67,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true],[\"Static Generator 3\",68,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true],[\"Static Generator 4\",26,0.0916125,0.0,0.0916125,0.0,true,\"PV\",true],[\"Static Generator 5\",70,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true],[\"Static Generator 6\",203,0.13741875,0.0,0.13741875,0.0,true,\"PV\",true],[\"Static Generator 7\",29,0.4,0.0,0.4,0.0,true,\"PV\",true],[\"Static Generator 8\",31,0.8,0.0,0.8,0.0,true,\"PV\",true],[\"Static Generator 9\",32,0.2,0.0,0.2,0.0,true,\"PV\",true],[\"Static Generator 10\",33,0.856,0.0,0.856,0.0,true,\"PV\",true],[\"Static Generator 11\",27,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 12\",125,0.1551293103,0.0,0.1551293103,0.0,true,\"PV\",true],[\"Static Generator 13\",96,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 14\",12,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 15\",92,0.049140625,0.0,0.049140625,0.0,true,\"PV\",true],[\"Static Generator 16\",40,0.16,0.0,0.16,0.0,true,\"PV\",true],[\"Static Generator 17\",164,0.13961637927,0.0,0.13961637927,0.0,true,\"PV\",true],[\"Static Generator 18\",151,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true],[\"Static Generator 19\",302,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 20\",105,0.2945667448,0.0,0.2945667448,0.0,true,\"PV\",true],[\"Static Generator 21\",283,0.09307758618,0.0,0.09307758618,0.0,true,\"PV\",true],[\"Static Generator 22\",113,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true],[\"Static Generator 23\",121,0.13961637927,0.0,0.13961637927,0.0,true,\"PV\",true],[\"Static Generator 24\",270,0.09307758618,0.0,0.09307758618,0.0,true,\"PV\",true],[\"Static Generator 25\",89,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 26\",152,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true],[\"Static Generator 27\",91,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 28\",177,0.13741875,0.0,0.13741875,0.0,true,\"PV\",true],[\"Static Generator 29\",9,0.2945667448,0.0,0.2945667448,0.0,true,\"PV\",true],[\"Static Generator 30\",160,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true],[\"Static Generator 31\",11,0.2945667448,0.0,0.2945667448,0.0,true,\"PV\",true],[\"Static Generator 32\",128,0.1551293103,0.0,0.1551293103,0.0,true,\"PV\",true],[\"Static Generator 33\",99,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 34\",310,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 35\",62,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 36\",18,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 37\",124,0.1551293103,0.0,0.1551293103,0.0,true,\"PV\",true],[\"Static Generator 38\",165,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true],[\"Static Generator 39\",306,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 40\",308,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 41\",93,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 42\",83,0.315,0.0,0.315,0.0,true,\"PV\",true],[\"Static Generator 43\",84,0.5,0.0,0.5,0.0,true,\"PV\",true],[\"Static Generator 44\",85,0.3,0.0,0.3,0.0,true,\"PV\",true],[\"Static Generator 45\",16,0.108109375,0.0,0.108109375,0.0,true,\"PV\",true],[\"Static Generator 46\",17,0.108109375,0.0,0.108109375,0.0,true,\"PV\",true],[\"Static Generator 47\",185,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true],[\"Static Generator 48\",20,0.108109375,0.0,0.108109375,0.0,true,\"PV\",true],[\"Static Generator 49\",180,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true],[\"Static Generator 50\",22,0.1179375,0.0,0.1179375,0.0,true,\"PV\",true],[\"Static Generator 51\",63,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 52\",257,0.2945667448,0.0,0.2945667448,0.0,true,\"PV\",true],[\"Static Generator 53\",97,0.049140625,0.0,0.049140625,0.0,true,\"PV\",true],[\"Static Generator 54\",179,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true],[\"Static Generator 55\",15,0.049140625,0.0,0.049140625,0.0,true,\"PV\",true],[\"Static Generator 56\",256,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true],[\"Static Generator 57\",292,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 58\",127,0.13961637927,0.0,0.13961637927,0.0,true,\"PV\",true],[\"Static Generator 59\",295,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 60\",307,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 61\",272,0.09307758618,0.0,0.09307758618,0.0,true,\"PV\",true],[\"Static Generator 62\",284,0.09512686568,0.0,0.09512686568,0.0,true,\"PV\",true],[\"Static Generator 63\",166,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true],[\"Static Generator 64\",69,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true],[\"Static Generator 65\",187,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true],[\"Static Generator 66\",135,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true],[\"Static Generator 67\",183,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true],[\"Static Generator 68\",291,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 69\",193,0.12215,0.0,0.12215,0.0,true,\"PV\",true],[\"Static Generator 70\",60,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true],[\"Static Generator 71\",191,0.1551293103,0.0,0.1551293103,0.0,true,\"PV\",true],[\"Static Generator 72\",59,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true],[\"Static Generator 73\",255,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 74\",251,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 75\",175,0.13741875,0.0,0.13741875,0.0,true,\"PV\",true],[\"Static Generator 76\",299,0.09307758618,0.0,0.09307758618,0.0,true,\"PV\",true],[\"Static Generator 77\",61,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true],[\"Static Generator 78\",294,0.09307758618,0.0,0.09307758618,0.0,true,\"PV\",true],[\"Static Generator 79\",225,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 80\",311,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 81\",139,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 82\",130,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 83\",154,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true],[\"Static Generator 84\",13,0.108109375,0.0,0.108109375,0.0,true,\"PV\",true],[\"Static Generator 85\",280,0.10871641792,0.0,0.10871641792,0.0,true,\"PV\",true],[\"Static Generator 86\",268,0.10871641792,0.0,0.10871641792,0.0,true,\"PV\",true],[\"Static Generator 87\",112,0.10871641792,0.0,0.10871641792,0.0,true,\"PV\",true],[\"Static Generator 88\",296,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 89\",254,0.2137625,0.0,0.2137625,0.0,true,\"PV\",true],[\"Static Generator 90\",156,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true],[\"Static Generator 91\",10,0.1179375,0.0,0.1179375,0.0,true,\"PV\",true],[\"Static Generator 92\",90,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 93\",297,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 94\",233,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 95\",24,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 96\",23,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 97\",234,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 98\",114,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true],[\"Static Generator 99\",14,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true],[\"Static Generator 100\",115,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true],[\"Static Generator 101\",21,0.0393125,0.0,0.0393125,0.0,true,\"PV\",true],[\"Static Generator 102\",19,0.0393125,0.0,0.0393125,0.0,true,\"PV\",true],[\"Static Generator 103\",258,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true],[\"Static Generator 104\",212,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 105\",211,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 106\",214,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 107\",25,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 108\",278,0.108109375,0.0,0.108109375,0.0,true,\"PV\",true],[\"Static Generator 109\",274,0.1179375,0.0,0.1179375,0.0,true,\"PV\",true],[\"Static Generator 110\",250,0.1179375,0.0,0.1179375,0.0,true,\"PV\",true],[\"Static Generator 111\",208,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true],[\"Static Generator 112\",276,0.108109375,0.0,0.108109375,0.0,true,\"PV\",true],[\"Static Generator 113\",209,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true],[\"Static Generator 114\",220,0.1002150538,0.0,0.1002150538,0.0,true,\"PV\",true],[\"Static Generator 115\",260,0.06012903228,0.0,0.06012903228,0.0,true,\"PV\",true],[\"Static Generator 116\",262,0.1503225807,0.0,0.1503225807,0.0,true,\"PV\",true],[\"Static Generator 117\",265,0.1503225807,0.0,0.1503225807,0.0,true,\"PV\",true],[\"Static Generator 118\",222,0.1002150538,0.0,0.1002150538,0.0,true,\"PV\",true],[\"Static Generator 119\",264,0.06012903228,0.0,0.06012903228,0.0,true,\"PV\",true],[\"Static Generator 120\",263,0.06012903228,0.0,0.06012903228,0.0,true,\"PV\",true],[\"Static Generator 121\",261,0.16034408608,0.0,0.16034408608,0.0,true,\"PV\",true],[\"Static Generator 122\",237,0.15,0.0,0.15,0.0,true,\"PV\",true],[\"Static Generator 123\",218,0.09019354842,0.0,0.09019354842,0.0,true,\"PV\",true],[\"Static Generator 124\",206,0.12215,0.0,0.12215,0.0,true,\"PV\",true],[\"Static Generator 125\",66,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true],[\"Static Generator 126\",202,0.12215,0.0,0.12215,0.0,true,\"PV\",true],[\"Static Generator 127\",217,0.13741875,0.0,0.13741875,0.0,true,\"PV\",true],[\"Static Generator 128\",249,0.19849375,0.0,0.19849375,0.0,true,\"PV\",true],[\"Static Generator 129\",279,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 130\",248,0.295,0.0,0.295,0.0,true,\"PV\",true],[\"Static Generator 131\",253,0.355,0.0,0.355,0.0,true,\"PV\",true],[\"Static Generator 132\",259,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true],[\"Static Generator 133\",266,0.10871641792,0.0,0.10871641792,0.0,true,\"PV\",true],[\"Static Generator 134\",300,0.09512686568,0.0,0.09512686568,0.0,true,\"PV\",true],[\"Static Generator 135\",293,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 136\",232,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 137\",87,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 138\",163,0.05435820896,0.0,0.05435820896,0.0,true,\"PV\",true],[\"Static Generator 139\",158,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 140\",88,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 141\",182,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true],[\"Static Generator 142\",252,0.19849375,0.0,0.19849375,0.0,true,\"PV\",true],[\"Static Generator 143\",298,0.3,0.0,0.3,0.0,true,\"PV\",true],[\"Static Generator 144\",122,0.05435820896,0.0,0.05435820896,0.0,true,\"PV\",true],[\"Static Generator 145\",267,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 146\",277,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 147\",282,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 148\",230,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 149\",228,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 150\",123,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 151\",226,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 152\",309,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      }
    },
    "motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      }
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      }
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      }
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      }
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"in_service\",\"name\",\"p_mw\",\"max_q_mvar\",\"min_q_mvar\",\"scaling\",\"sn_mva\",\"type\",\"vm_pu\",\"slack\",\"slack_weight\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "in_service": "bool",
        "name": "object",
        "p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64",
        "scaling": "float64",
        "sn_mva": "float64",
        "type": "object",
        "vm_pu": "float64",
        "slack": "bool",
        "slack_weight": "float64"
      }
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321],\"data\":[[109,0,\"l\",\"LBS\",true,\"Switch 0\",0.0],[40,1,\"l\",\"LBS\",true,\"Switch 1\",0.0],[221,2,\"l\",\"LBS\",true,\"Switch 2\",0.0],[221,3,\"l\",\"LBS\",true,\"Switch 3\",0.0],[239,3,\"l\",\"LBS\",true,\"Switch 4\",0.0],[239,4,\"l\",\"LBS\",true,\"Switch 5\",0.0],[236,4,\"l\",\"LBS\",true,\"Switch 6\",0.0],[169,5,\"l\",\"LBS\",true,\"Switch 7\",0.0],[54,5,\"l\",\"LBS\",true,\"Switch 8\",0.0],[169,6,\"l\",\"LBS\",true,\"Switch 9\",0.0],[275,6,\"l\",\"LBS\",true,\"Switch 10\",0.0],[169,7,\"l\",\"LBS\",true,\"Switch 11\",0.0],[287,7,\"l\",\"LBS\",true,\"Switch 12\",0.0],[167,8,\"l\",\"LBS\",true,\"Switch 13\",0.0],[129,8,\"l\",\"LBS\",false,\"Switch 14\",0.0],[197,10,\"l\",\"LBS\",true,\"Switch 15\",0.0],[167,10,\"l\",\"LBS\",true,\"Switch 16\",0.0],[199,11,\"l\",\"LBS\",true,\"Switch 17\",0.0],[167,11,\"l\",\"LBS\",true,\"Switch 18\",0.0],[168,12,\"l\",\"LBS\",true,\"Switch 19\",0.0],[273,12,\"l\",\"LBS\",true,\"Switch 20\",0.0],[168,14,\"l\",\"LBS\",true,\"Switch 21\",0.0],[246,14,\"l\",\"LBS\",true,\"Switch 22\",0.0],[172,15,\"l\",\"LBS\",true,\"Switch 23\",0.0],[144,16,\"l\",\"LBS\",true,\"Switch 24\",0.0],[172,16,\"l\",\"LBS\",true,\"Switch 25\",0.0],[253,17,\"l\",\"LBS\",true,\"Switch 26\",0.0],[8,18,\"l\",\"LBS\",true,\"Switch 27\",0.0],[170,20,\"l\",\"LBS\",true,\"Switch 28\",0.0],[136,20,\"l\",\"LBS\",true,\"Switch 29\",0.0],[170,21,\"l\",\"LBS\",true,\"Switch 30\",0.0],[216,22,\"l\",\"LBS\",true,\"Switch 31\",0.0],[195,22,\"l\",\"LBS\",true,\"Switch 32\",0.0],[195,23,\"l\",\"LBS\",true,\"Switch 33\",0.0],[132,23,\"l\",\"LBS\",false,\"Switch 34\",0.0],[195,24,\"l\",\"LBS\",true,\"Switch 35\",0.0],[213,25,\"l\",\"LBS\",true,\"Switch 36\",0.0],[194,25,\"l\",\"LBS\",true,\"Switch 37\",0.0],[207,26,\"l\",\"LBS\",true,\"Switch 38\",0.0],[194,26,\"l\",\"LBS\",true,\"Switch 39\",0.0],[269,27,\"l\",\"LBS\",true,\"Switch 40\",0.0],[196,27,\"l\",\"LBS\",true,\"Switch 41\",0.0],[196,28,\"l\",\"LBS\",true,\"Switch 42\",0.0],[189,29,\"l\",\"LBS\",true,\"Switch 43\",0.0],[82,29,\"l\",\"LBS\",true,\"Switch 44\",0.0],[51,30,\"l\",\"LBS\",true,\"Switch 45\",0.0],[189,30,\"l\",\"LBS\",true,\"Switch 46\",0.0],[31,31,\"l\",\"LBS\",true,\"Switch 47\",0.0],[190,31,\"l\",\"LBS\",false,\"Switch 48\",0.0],[65,32,\"l\",\"LBS\",true,\"Switch 49\",0.0],[190,32,\"l\",\"LBS\",true,\"Switch 50\",0.0],[192,34,\"l\",\"LBS\",true,\"Switch 51\",0.0],[44,34,\"l\",\"LBS\",true,\"Switch 52\",0.0],[57,35,\"l\",\"LBS\",true,\"Switch 53\",0.0],[192,35,\"l\",\"LBS\",true,\"Switch 54\",0.0],[289,36,\"l\",\"LBS\",true,\"Switch 55\",0.0],[72,36,\"l\",\"LBS\",true,\"Switch 56\",0.0],[289,37,\"l\",\"LBS\",true,\"Switch 57\",0.0],[75,37,\"l\",\"LBS\",true,\"Switch 58\",0.0],[290,38,\"l\",\"LBS\",true,\"Switch 59\",0.0],[290,39,\"l\",\"LBS\",true,\"Switch 60\",0.0],[242,39,\"l\",\"LBS\",true,\"Switch 61\",0.0],[290,40,\"l\",\"LBS\",true,\"Switch 62\",0.0],[240,40,\"l\",\"LBS\",true,\"Switch 63\",0.0],[269,41,\"l\",\"LBS\",true,\"Switch 64\",0.0],[108,41,\"l\",\"LBS\",true,\"Switch 65\",0.0],[153,42,\"l\",\"LBS\",true,\"Switch 66\",0.0],[316,42,\"l\",\"LBS\",true,\"Switch 67\",0.0],[316,43,\"l\",\"LBS\",true,\"Switch 68\",0.0],[159,43,\"l\",\"LBS\",true,\"Switch 69\",0.0],[316,44,\"l\",\"LBS\",true,\"Switch 70\",0.0],[157,44,\"l\",\"LBS\",true,\"Switch 71\",0.0],[33,45,\"l\",\"LBS\",true,\"Switch 72\",0.0],[245,46,\"l\",\"LBS\",true,\"Switch 73\",0.0],[298,46,\"l\",\"LBS\",true,\"Switch 74\",0.0],[298,47,\"l\",\"LBS\",true,\"Switch 75\",0.0],[248,47,\"l\",\"LBS\",true,\"Switch 76\",0.0],[237,48,\"l\",\"LBS\",true,\"Switch 77\",0.0],[40,49,\"l\",\"LBS\",true,\"Switch 78\",0.0],[133,50,\"l\",\"LBS\",true,\"Switch 79\",0.0],[248,50,\"l\",\"LBS\",true,\"Switch 80\",0.0],[237,51,\"l\",\"LBS\",true,\"Switch 81\",0.0],[136,51,\"l\",\"LBS\",true,\"Switch 82\",0.0],[29,52,\"l\",\"LBS\",true,\"Switch 83\",0.0],[29,53,\"l\",\"LBS\",true,\"Switch 84\",0.0],[72,54,\"l\",\"LBS\",true,\"Switch 85\",0.0],[253,55,\"l\",\"LBS\",true,\"Switch 86\",0.0],[304,55,\"l\",\"LBS\",true,\"Switch 87\",0.0],[33,56,\"l\",\"LBS\",true,\"Switch 88\",0.0],[110,57,\"l\",\"LBS\",true,\"Switch 89\",0.0],[31,57,\"l\",\"LBS\",true,\"Switch 90\",0.0],[34,58,\"l\",\"LBS\",true,\"Switch 91\",0.0],[76,58,\"l\",\"LBS\",true,\"Switch 92\",0.0],[45,59,\"l\",\"LBS\",true,\"Switch 93\",0.0],[34,59,\"l\",\"LBS\",true,\"Switch 94\",0.0],[32,60,\"l\",\"LBS\",true,\"Switch 95\",0.0],[34,60,\"l\",\"LBS\",true,\"Switch 96\",0.0],[46,61,\"l\",\"LBS\",true,\"Switch 97\",0.0],[32,61,\"l\",\"LBS\",true,\"Switch 98\",0.0],[319,62,\"l\",\"CB\",true,\"Switch 99\",0.0],[50,63,\"l\",\"LBS\",true,\"Switch 100\",0.0],[48,63,\"l\",\"LBS\",true,\"Switch 101\",0.0],[42,64,\"l\",\"LBS\",true,\"Switch 102\",0.0],[50,64,\"l\",\"LBS\",true,\"Switch 103\",0.0],[84,65,\"l\",\"LBS\",true,\"Switch 104\",0.0],[50,65,\"l\",\"LBS\",true,\"Switch 105\",0.0],[54,66,\"l\",\"LBS\",true,\"Switch 106\",0.0],[147,66,\"l\",\"LBS\",false,\"Switch 107\",0.0],[54,67,\"l\",\"LBS\",true,\"Switch 108\",0.0],[144,67,\"l\",\"LBS\",true,\"Switch 109\",0.0],[224,68,\"l\",\"LBS\",true,\"Switch 110\",0.0],[38,68,\"l\",\"LBS\",true,\"Switch 111\",0.0],[38,69,\"l\",\"LBS\",true,\"Switch 112\",0.0],[161,69,\"l\",\"LBS\",true,\"Switch 113\",0.0],[134,70,\"l\",\"LBS\",true,\"Switch 114\",0.0],[235,71,\"l\",\"LBS\",true,\"Switch 115\",0.0],[83,72,\"l\",\"LBS\",true,\"Switch 116\",0.0],[132,73,\"l\",\"LBS\",true,\"Switch 117\",0.0],[137,73,\"l\",\"LBS\",true,\"Switch 118\",0.0],[137,74,\"l\",\"LBS\",true,\"Switch 119\",0.0],[95,74,\"l\",\"LBS\",true,\"Switch 120\",0.0],[132,75,\"l\",\"LBS\",true,\"Switch 121\",0.0],[134,75,\"l\",\"LBS\",true,\"Switch 122\",0.0],[129,76,\"l\",\"LBS\",true,\"Switch 123\",0.0],[188,76,\"l\",\"LBS\",true,\"Switch 124\",0.0],[85,77,\"l\",\"LBS\",true,\"Switch 125\",0.0],[129,77,\"l\",\"LBS\",true,\"Switch 126\",0.0],[98,78,\"l\",\"LBS\",true,\"Switch 127\",0.0],[100,78,\"l\",\"LBS\",true,\"Switch 128\",0.0],[100,79,\"l\",\"LBS\",true,\"Switch 129\",0.0],[102,79,\"l\",\"LBS\",true,\"Switch 130\",0.0],[94,80,\"l\",\"LBS\",true,\"Switch 131\",0.0],[102,80,\"l\",\"LBS\",true,\"Switch 132\",0.0],[100,81,\"l\",\"LBS\",true,\"Switch 133\",0.0],[107,81,\"l\",\"LBS\",true,\"Switch 134\",0.0],[94,82,\"l\",\"LBS\",true,\"Switch 135\",0.0],[95,82,\"l\",\"LBS\",true,\"Switch 136\",0.0],[210,85,\"l\",\"LBS\",true,\"Switch 137\",0.0],[215,85,\"l\",\"LBS\",true,\"Switch 138\",0.0],[216,86,\"l\",\"LBS\",true,\"Switch 139\",0.0],[215,86,\"l\",\"LBS\",true,\"Switch 140\",0.0],[219,87,\"l\",\"LBS\",true,\"Switch 141\",0.0],[236,87,\"l\",\"LBS\",true,\"Switch 142\",0.0],[236,88,\"l\",\"LBS\",true,\"Switch 143\",0.0],[223,88,\"l\",\"LBS\",false,\"Switch 144\",0.0],[109,90,\"l\",\"LBS\",true,\"Switch 145\",0.0],[201,90,\"l\",\"LBS\",true,\"Switch 146\",0.0],[173,91,\"l\",\"LBS\",true,\"Switch 147\",0.0],[107,91,\"l\",\"LBS\",true,\"Switch 148\",0.0],[205,92,\"l\",\"LBS\",true,\"Switch 149\",0.0],[207,92,\"l\",\"LBS\",true,\"Switch 150\",0.0],[216,93,\"l\",\"LBS\",true,\"Switch 151\",0.0],[205,93,\"l\",\"LBS\",true,\"Switch 152\",0.0],[201,94,\"l\",\"LBS\",true,\"Switch 153\",0.0],[213,94,\"l\",\"LBS\",true,\"Switch 154\",0.0],[173,95,\"l\",\"LBS\",true,\"Switch 155\",0.0],[174,95,\"l\",\"LBS\",true,\"Switch 156\",0.0],[174,96,\"l\",\"LBS\",true,\"Switch 157\",0.0],[162,96,\"l\",\"LBS\",true,\"Switch 158\",0.0],[161,97,\"l\",\"LBS\",true,\"Switch 159\",0.0],[162,97,\"l\",\"LBS\",true,\"Switch 160\",0.0],[157,98,\"l\",\"LBS\",true,\"Switch 161\",0.0],[155,98,\"l\",\"LBS\",true,\"Switch 162\",0.0],[153,99,\"l\",\"LBS\",true,\"Switch 163\",0.0],[200,99,\"l\",\"LBS\",true,\"Switch 164\",0.0],[229,100,\"l\",\"LBS\",true,\"Switch 165\",0.0],[224,100,\"l\",\"LBS\",true,\"Switch 166\",0.0],[223,101,\"l\",\"LBS\",true,\"Switch 167\",0.0],[227,101,\"l\",\"LBS\",true,\"Switch 168\",0.0],[227,102,\"l\",\"LBS\",true,\"Switch 169\",0.0],[231,102,\"l\",\"LBS\",true,\"Switch 170\",0.0],[231,103,\"l\",\"LBS\",true,\"Switch 171\",0.0],[229,103,\"l\",\"LBS\",true,\"Switch 172\",0.0],[285,104,\"l\",\"LBS\",true,\"Switch 173\",0.0],[288,104,\"l\",\"LBS\",true,\"Switch 174\",0.0],[288,105,\"l\",\"LBS\",true,\"Switch 175\",0.0],[286,105,\"l\",\"LBS\",true,\"Switch 176\",0.0],[176,106,\"l\",\"LBS\",true,\"Switch 177\",0.0],[285,106,\"l\",\"LBS\",true,\"Switch 178\",0.0],[178,107,\"l\",\"LBS\",true,\"Switch 179\",0.0],[176,107,\"l\",\"LBS\",true,\"Switch 180\",0.0],[178,108,\"l\",\"LBS\",true,\"Switch 181\",0.0],[197,108,\"l\",\"LBS\",true,\"Switch 182\",0.0],[287,109,\"l\",\"LBS\",true,\"Switch 183\",0.0],[286,109,\"l\",\"LBS\",true,\"Switch 184\",0.0],[200,110,\"l\",\"LBS\",true,\"Switch 185\",0.0],[184,110,\"l\",\"LBS\",true,\"Switch 186\",0.0],[198,111,\"l\",\"LBS\",true,\"Switch 187\",0.0],[199,111,\"l\",\"LBS\",true,\"Switch 188\",0.0],[199,112,\"l\",\"LBS\",true,\"Switch 189\",0.0],[181,112,\"l\",\"LBS\",true,\"Switch 190\",0.0],[198,113,\"l\",\"LBS\",true,\"Switch 191\",0.0],[184,113,\"l\",\"LBS\",true,\"Switch 192\",0.0],[181,114,\"l\",\"LBS\",true,\"Switch 193\",0.0],[186,114,\"l\",\"LBS\",true,\"Switch 194\",0.0],[314,116,\"l\",\"LBS\",true,\"Switch 195\",0.0],[301,116,\"l\",\"LBS\",true,\"Switch 196\",0.0],[301,117,\"l\",\"LBS\",true,\"Switch 197\",0.0],[303,117,\"l\",\"LBS\",true,\"Switch 198\",0.0],[303,118,\"l\",\"LBS\",true,\"Switch 199\",0.0],[304,118,\"l\",\"LBS\",true,\"Switch 200\",0.0],[273,119,\"l\",\"LBS\",true,\"Switch 201\",0.0],[315,119,\"l\",\"LBS\",true,\"Switch 202\",0.0],[314,120,\"l\",\"LBS\",true,\"Switch 203\",0.0],[246,120,\"l\",\"LBS\",true,\"Switch 204\",0.0],[271,121,\"l\",\"LBS\",true,\"Switch 205\",0.0],[305,121,\"l\",\"LBS\",true,\"Switch 206\",0.0],[312,122,\"l\",\"LBS\",true,\"Switch 207\",0.0],[273,122,\"l\",\"LBS\",true,\"Switch 208\",0.0],[271,123,\"l\",\"LBS\",true,\"Switch 209\",0.0],[281,123,\"l\",\"LBS\",true,\"Switch 210\",0.0],[281,124,\"l\",\"LBS\",true,\"Switch 211\",0.0],[312,124,\"l\",\"LBS\",true,\"Switch 212\",0.0],[271,125,\"l\",\"LBS\",true,\"Switch 213\",0.0],[85,125,\"l\",\"LBS\",true,\"Switch 214\",0.0],[312,126,\"l\",\"LBS\",true,\"Switch 215\",0.0],[313,126,\"l\",\"LBS\",true,\"Switch 216\",0.0],[6,127,\"l\",\"LBS\",true,\"Switch 217\",0.0],[5,128,\"l\",\"LBS\",true,\"Switch 218\",0.0],[244,129,\"l\",\"LBS\",true,\"Switch 219\",0.0],[1,129,\"l\",\"LBS\",true,\"Switch 220\",0.0],[0,130,\"l\",\"LBS\",true,\"Switch 221\",0.0],[4,130,\"l\",\"LBS\",true,\"Switch 222\",0.0],[241,131,\"l\",\"LBS\",true,\"Switch 223\",0.0],[4,131,\"l\",\"LBS\",true,\"Switch 224\",0.0],[8,132,\"l\",\"LBS\",true,\"Switch 225\",0.0],[0,132,\"l\",\"LBS\",true,\"Switch 226\",0.0],[2,133,\"l\",\"LBS\",true,\"Switch 227\",0.0],[245,134,\"l\",\"LBS\",true,\"Switch 228\",0.0],[3,134,\"l\",\"LBS\",true,\"Switch 229\",0.0],[240,135,\"l\",\"LBS\",true,\"Switch 230\",0.0],[241,135,\"l\",\"LBS\",true,\"Switch 231\",0.0],[242,136,\"l\",\"LBS\",true,\"Switch 232\",0.0],[245,137,\"l\",\"LBS\",true,\"Switch 233\",0.0],[244,137,\"l\",\"LBS\",true,\"Switch 234\",0.0],[244,138,\"l\",\"LBS\",true,\"Switch 235\",0.0],[138,139,\"l\",\"LBS\",true,\"Switch 236\",0.0],[111,140,\"l\",\"LBS\",true,\"Switch 237\",0.0],[110,141,\"l\",\"LBS\",true,\"Switch 238\",0.0],[108,141,\"l\",\"LBS\",true,\"Switch 239\",0.0],[140,142,\"l\",\"LBS\",true,\"Switch 240\",0.0],[133,143,\"l\",\"LBS\",true,\"Switch 241\",0.0],[141,144,\"l\",\"LBS\",true,\"Switch 242\",0.0],[138,144,\"l\",\"LBS\",true,\"Switch 243\",0.0],[149,145,\"l\",\"LBS\",true,\"Switch 244\",0.0],[141,145,\"l\",\"LBS\",true,\"Switch 245\",0.0],[147,146,\"l\",\"LBS\",true,\"Switch 246\",0.0],[149,146,\"l\",\"LBS\",true,\"Switch 247\",0.0],[65,147,\"l\",\"LBS\",true,\"Switch 248\",0.0],[65,148,\"l\",\"LBS\",true,\"Switch 249\",0.0],[36,148,\"l\",\"LBS\",true,\"Switch 250\",0.0],[79,149,\"l\",\"LBS\",true,\"Switch 251\",0.0],[79,150,\"l\",\"LBS\",true,\"Switch 252\",0.0],[82,150,\"l\",\"LBS\",true,\"Switch 253\",0.0],[75,151,\"l\",\"LBS\",true,\"Switch 254\",0.0],[101,152,\"l\",\"LBS\",true,\"Switch 255\",0.0],[110,153,\"l\",\"LBS\",true,\"Switch 256\",0.0],[103,153,\"l\",\"LBS\",true,\"Switch 257\",0.0],[103,154,\"l\",\"LBS\",true,\"Switch 258\",0.0],[106,156,\"l\",\"LBS\",true,\"Switch 259\",0.0],[71,157,\"l\",\"LBS\",true,\"Switch 260\",0.0],[71,158,\"l\",\"LBS\",true,\"Switch 261\",0.0],[73,158,\"l\",\"LBS\",true,\"Switch 262\",0.0],[73,161,\"l\",\"LBS\",true,\"Switch 263\",0.0],[80,162,\"l\",\"LBS\",true,\"Switch 264\",0.0],[39,162,\"l\",\"CB\",true,\"Switch 265\",0.0],[57,163,\"l\",\"LBS\",true,\"Switch 266\",0.0],[53,163,\"l\",\"LBS\",true,\"Switch 267\",0.0],[46,164,\"l\",\"LBS\",true,\"Switch 268\",0.0],[53,164,\"l\",\"LBS\",true,\"Switch 269\",0.0],[39,165,\"l\",\"CB\",true,\"Switch 270\",0.0],[42,167,\"l\",\"LBS\",true,\"Switch 271\",0.0],[51,167,\"l\",\"LBS\",true,\"Switch 272\",0.0],[44,168,\"l\",\"LBS\",true,\"Switch 273\",0.0],[56,168,\"l\",\"LBS\",true,\"Switch 274\",0.0],[56,169,\"l\",\"LBS\",true,\"Switch 275\",0.0],[84,169,\"l\",\"LBS\",true,\"Switch 276\",0.0],[52,170,\"l\",\"LBS\",true,\"Switch 277\",0.0],[150,170,\"l\",\"LBS\",true,\"Switch 278\",0.0],[146,171,\"l\",\"LBS\",true,\"Switch 279\",0.0],[150,171,\"l\",\"LBS\",true,\"Switch 280\",0.0],[117,172,\"l\",\"LBS\",true,\"Switch 281\",0.0],[148,172,\"l\",\"LBS\",true,\"Switch 282\",0.0],[148,173,\"l\",\"LBS\",true,\"Switch 283\",0.0],[120,173,\"l\",\"LBS\",true,\"Switch 284\",0.0],[118,174,\"l\",\"LBS\",true,\"Switch 285\",0.0],[148,174,\"l\",\"LBS\",true,\"Switch 286\",0.0],[80,175,\"l\",\"LBS\",true,\"Switch 287\",0.0],[117,175,\"l\",\"LBS\",true,\"Switch 288\",0.0],[146,177,\"l\",\"LBS\",true,\"Switch 289\",0.0],[143,177,\"l\",\"LBS\",true,\"Switch 290\",0.0],[145,178,\"l\",\"LBS\",true,\"Switch 291\",0.0],[146,178,\"l\",\"LBS\",true,\"Switch 292\",0.0],[55,179,\"l\",\"LBS\",true,\"Switch 293\",0.0],[145,179,\"l\",\"LBS\",true,\"Switch 294\",0.0],[83,180,\"l\",\"LBS\",true,\"Switch 295\",0.0],[41,180,\"l\",\"LBS\",true,\"Switch 296\",0.0],[81,181,\"l\",\"LBS\",true,\"Switch 297\",0.0],[77,181,\"l\",\"LBS\",true,\"Switch 298\",0.0],[77,182,\"l\",\"LBS\",true,\"Switch 299\",0.0],[35,182,\"l\",\"LBS\",true,\"Switch 300\",0.0],[35,183,\"l\",\"LBS\",true,\"Switch 301\",0.0],[80,184,\"l\",\"LBS\",true,\"Switch 302\",0.0],[119,184,\"l\",\"LBS\",true,\"Switch 303\",0.0],[81,185,\"l\",\"LBS\",true,\"Switch 304\",0.0],[37,185,\"l\",\"LBS\",true,\"Switch 305\",0.0],[81,186,\"l\",\"LBS\",true,\"Switch 306\",0.0],[43,186,\"l\",\"LBS\",true,\"Switch 307\",0.0],[37,187,\"l\",\"LBS\",true,\"Switch 308\",0.0],[41,187,\"l\",\"LBS\",true,\"Switch 309\",0.0],[35,188,\"l\",\"LBS\",true,\"Switch 310\",0.0],[45,188,\"l\",\"LBS\",false,\"Switch 311\",0.0],[45,189,\"l\",\"LBS\",true,\"Switch 312\",0.0],[47,189,\"l\",\"LBS\",true,\"Switch 313\",0.0],[47,190,\"l\",\"LBS\",true,\"Switch 314\",0.0],[49,190,\"l\",\"LBS\",true,\"Switch 315\",0.0],[49,191,\"l\",\"LBS\",true,\"Switch 316\",0.0],[52,191,\"l\",\"LBS\",true,\"Switch 317\",0.0],[55,192,\"l\",\"LBS\",true,\"Switch 318\",0.0],[120,192,\"l\",\"LBS\",true,\"Switch 319\",0.0],[6,193,\"l\",\"LBS\",true,\"Switch 320\",0.0],[319,193,\"l\",\"CB\",true,\"Switch 321\",0.0]]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64"
      }
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"in_service\",\"max_step\",\"name\",\"p_mw\",\"q_mvar\",\"scaling\",\"step\",\"vn_kv\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "in_service": "bool",
        "max_step": "uint32",
        "name": "object",
        "p_mw": "float64",
        "q_mvar": "float64",
        "scaling": "float64",
        "step": "uint32",
        "vn_kv": "float64"
      }
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"in_service\",\"name\",\"rx_max\",\"rx_min\",\"s_sc_max_mva\",\"s_sc_min_mva\",\"va_degree\",\"vm_pu\",\"slack_weight\"],\"index\":[0,1],\"data\":[[58,true,\"External Grid 0\",null,null,null,null,0.0,1.0,1.0],[318,true,\"External Grid 1\",null,null,null,null,0.0,1.0,1.0]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "in_service": "bool",
        "name": "object",
        "rx_max": "float64",
        "rx_min": "float64",
        "s_sc_max_mva": "float64",
        "s_sc_min_mva": "float64",
        "va_degree": "float64",
        "vm_pu": "float64",
        "slack_weight": "float64"
      }
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\"],\"index\":[0,1,2,3,4,5,6,7,8,10,11,12,14,15,16,17,18,20,21,22,23,24,25,26,27,28,29,30,31,32,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,85,86,87,88,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,156,157,158,161,162,163,164,165,167,168,169,170,171,172,173,174,175,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193],\"data\":[[\"Line 0\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",238,109,0.5863662,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 1\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",238,40,1.3735,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 2\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",238,221,0.2063691,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 3\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",221,239,0.6171309,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 4\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",239,236,0.38196802,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 5\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",169,54,3.3028,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 6\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",169,275,0.3504,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 7\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",169,287,0.7358,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 8\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",167,129,0.1455,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 10\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",197,167,0.3133829,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 11\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",199,167,0.258,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 12\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",168,273,0.4346,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 14\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",168,246,0.3572,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 15\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",172,131,0.25375134,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 16\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",144,172,0.6353,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 17\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",253,171,1.29984435,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 18\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",171,8,0.13882869,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 20\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",170,136,0.6318,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 21\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",170,116,0.1115686,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 22\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",216,195,0.3117,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 23\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",195,132,1.187632,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 24\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",195,317,0.69523296,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 25\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",213,194,0.2351106585,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 26\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",207,194,0.5608,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 27\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",269,196,0.5217,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 28\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",196,74,0.28264191,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true],[\"Line 29\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",189,82,1.6878,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 30\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",51,189,1.0726,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 31\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",31,190,0.96726042,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 32\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",65,190,0.3235,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 34\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",192,44,0.3088,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 35\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",57,192,0.54134724,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 36\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",289,72,0.2961,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true],[\"Line 37\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",289,75,0.48,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true],[\"Line 38\",\"243-AL1\\/39-ST1A 20.0\",290,7,0.71107892,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true],[\"Line 39\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",290,242,0.2418,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 40\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",290,240,0.261,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 41\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",269,108,0.3447,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 42\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",153,316,1.62086925,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 43\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",316,159,0.7819,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 44\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",316,157,0.2485,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 45\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",317,33,2.611110855,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 46\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",245,298,1.1582358737,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 47\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",298,248,1.5264997073,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 48\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",237,247,2.0333863013,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 49\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",247,40,0.9969,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 50\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",133,248,0.8042,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 51\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",237,136,0.9474,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 52\",\"243-AL1\\/39-ST1A 20.0\",29,30,0.92858436,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true],[\"Line 53\",\"243-AL1\\/39-ST1A 20.0\",126,29,0.7776330989,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true],[\"Line 54\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",30,72,0.7126,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true],[\"Line 55\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",253,304,1.1359,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 56\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",33,104,2.1491664162,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 57\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",110,31,0.8107235861,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 58\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",34,76,0.4702,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 59\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",45,34,3.15538962,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 60\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",32,34,0.5802,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 61\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",46,32,0.6181312259,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 62\",\"243-AL1\\/39-ST1A 20.0\",319,126,1.0062912706,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true],[\"Line 63\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",50,48,0.22189872,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 64\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",42,50,0.93602066,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 65\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",84,50,1.3413,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 66\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",54,147,0.4459,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 67\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",54,144,0.2603,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 68\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",224,38,1.8042808741,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 69\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",38,161,0.5903,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 70\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",134,142,0.3681,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 71\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",142,235,0.1619712,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 72\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",142,83,1.455003,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 73\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",132,137,0.4655,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 74\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",137,95,0.5305,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 75\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",132,134,0.304368,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 76\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",129,188,0.3469,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 77\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",85,129,2.1218681894,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 78\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",98,100,0.2965,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 79\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",100,102,0.2751,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 80\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",94,102,0.4285,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 81\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",100,107,0.3375,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 82\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",94,95,0.3487,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 85\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",210,215,0.329,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 86\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",216,215,0.2607,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 87\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",219,236,0.2982,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 88\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",236,223,0.2957,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 90\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",109,201,0.3152,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 91\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",173,107,2.5282,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 92\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",205,207,0.0933,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 93\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",216,205,0.38666292,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 94\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",201,213,0.2724,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 95\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",173,174,0.2474,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 96\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",174,162,0.2502,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 97\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",161,162,0.4588,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 98\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",157,155,0.3655,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 99\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",153,200,0.291,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 100\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",229,224,0.2987,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 101\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",223,227,0.2355,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 102\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",227,231,0.4892,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 103\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",231,229,0.2982,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 104\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",285,288,0.2384,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 105\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",288,286,0.1773,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 106\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",176,285,0.2827,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 107\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",178,176,0.6151,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 108\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",178,197,1.2776809417,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 109\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",287,286,0.1468,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 110\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",200,184,0.2534,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 111\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",198,199,0.2138,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 112\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",199,181,0.4151,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 113\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",198,184,0.1805,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 114\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",181,186,0.5618,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 116\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",314,301,0.3994,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 117\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",301,303,0.2608,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 118\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",303,304,0.3696,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 119\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",273,315,0.2507,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 120\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",314,246,0.304,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 121\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",271,305,0.2326,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 122\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",312,273,0.1183,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 123\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",271,281,0.397,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 124\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",281,312,0.5202,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 125\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",271,85,1.5258337006,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 126\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",312,313,0.2535,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 127\",\"243-AL1\\/39-ST1A 20.0\",7,6,1.60062108,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true],[\"Line 128\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",7,5,0.4731,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 129\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",244,1,0.2978,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 130\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",0,4,0.2947,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 131\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",241,4,0.4167,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 132\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",8,0,0.32347131,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 133\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",243,2,0.2964,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 134\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",245,3,0.2821,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 135\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",240,241,0.3965,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 136\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",242,243,0.3709,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 137\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",245,244,0.2736,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 138\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",244,243,0.3288,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 139\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",116,138,0.4994314,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 140\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",116,111,0.3164,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 141\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",110,108,0.3876,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 142\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",131,140,0.07044866,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 143\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",131,133,0.286,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 144\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",141,138,1.5172,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 145\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",149,141,0.7192,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 146\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",147,149,0.2203,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 147\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",64,65,0.2096,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 148\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",65,36,0.2393,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 149\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",79,64,0.3447,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 150\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",79,82,0.3271,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 151\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",74,75,0.5534,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true],[\"Line 152\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",74,101,0.14605809,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 153\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",110,103,0.4817,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 154\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",104,103,0.4426,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 156\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",104,106,0.2842,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 157\",\"243-AL1\\/39-ST1A 20.0\",86,71,1.08161792,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true],[\"Line 158\",\"243-AL1\\/39-ST1A 20.0\",71,73,0.6892,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true],[\"Line 161\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",73,78,0.4682,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true],[\"Line 162\",\"243-AL1\\/39-ST1A 20.0\",80,39,2.5953,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true],[\"Line 163\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",57,53,0.3055,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 164\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",46,53,0.5665,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 165\",\"243-AL1\\/39-ST1A 20.0\",39,86,0.36478208,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true],[\"Line 167\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",42,51,0.464,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 168\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",44,56,0.4202,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 169\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",56,84,0.2721,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 170\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",52,150,0.2854,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 171\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",146,150,0.7697,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 172\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",117,148,0.2637,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true],[\"Line 173\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",148,120,0.1966,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true],[\"Line 174\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",118,148,0.2796,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 175\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",80,117,0.3976,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true],[\"Line 177\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",146,143,0.2933,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 178\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",145,146,0.4486,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 179\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",55,145,0.5508,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 180\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",83,41,1.420497,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 181\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",81,77,0.5398,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 182\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",77,35,0.3546,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true],[\"Line 183\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",78,35,0.3376,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true],[\"Line 184\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",80,119,0.4395,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 185\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",81,37,1.0952,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 186\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",81,43,0.3462,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 187\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",37,41,0.4099,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 188\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",35,45,0.38641038,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 189\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",45,47,0.4463,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 190\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",47,49,0.3144,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 191\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",49,52,0.1516,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 192\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",55,120,0.3974,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true],[\"Line 193\",\"243-AL1\\/39-ST1A 20.0\",6,319,1.0062912706,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool"
      }
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_phase_shifter\",\"parallel\",\"df\",\"in_service\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142],\"data\":[[\"MV\\/LV Transformer 0\",\"0.4 MVA 20\\/0.4 kV\",239,218,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 1\",\"0.63 MVA 20\\/0.4 kV\",169,112,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 2\",\"0.63 MVA 20\\/0.4 kV\",167,280,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 3\",\"0.63 MVA 20\\/0.4 kV\",168,268,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 4\",\"0.63 MVA 20\\/0.4 kV\",172,254,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 5\",\"0.25 MVA 20\\/0.4 kV\",170,296,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 6\",\"0.25 MVA 20\\/0.4 kV\",195,19,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 7\",\"0.25 MVA 20\\/0.4 kV\",194,21,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 8\",\"0.63 MVA 20\\/0.4 kV\",196,258,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 9\",\"0.63 MVA 20\\/0.4 kV\",189,114,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 10\",\"0.63 MVA 20\\/0.4 kV\",190,14,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 11\",\"0.63 MVA 20\\/0.4 kV\",192,115,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 12\",\"0.4 MVA 20\\/0.4 kV\",289,182,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 13\",\"0.63 MVA 20\\/0.4 kV\",290,252,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 14\",\"0.63 MVA 20\\/0.4 kV\",269,259,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 15\",\"0.25 MVA 20\\/0.4 kV\",316,309,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 16\",\"0.25 MVA 20\\/0.4 kV\",34,27,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 17\",\"0.25 MVA 20\\/0.4 kV\",50,89,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 18\",\"0.4 MVA 20\\/0.4 kV\",54,177,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 19\",\"0.25 MVA 20\\/0.4 kV\",38,92,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 20\",\"0.4 MVA 20\\/0.4 kV\",137,183,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 21\",\"0.4 MVA 20\\/0.4 kV\",134,187,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 22\",\"0.4 MVA 20\\/0.4 kV\",132,166,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 23\",\"0.63 MVA 20\\/0.4 kV\",129,284,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 24\",\"0.4 MVA 20\\/0.4 kV\",98,185,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 25\",\"0.63 MVA 20\\/0.4 kV\",102,22,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 26\",\"0.63 MVA 20\\/0.4 kV\",100,20,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 27\",\"0.63 MVA 20\\/0.4 kV\",95,17,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 28\",\"0.63 MVA 20\\/0.4 kV\",94,16,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 29\",\"0.4 MVA 20\\/0.4 kV\",210,208,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 30\",\"0.63 MVA 20\\/0.4 kV\",236,261,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 31\",\"0.4 MVA 20\\/0.4 kV\",219,220,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 32\",\"0.25 MVA 20\\/0.4 kV\",221,260,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 33\",\"0.25 MVA 20\\/0.4 kV\",109,15,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 34\",\"0.25 MVA 20\\/0.4 kV\",107,97,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 35\",\"0.63 MVA 20\\/0.4 kV\",207,250,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 36\",\"0.4 MVA 20\\/0.4 kV\",216,209,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 37\",\"0.63 MVA 20\\/0.4 kV\",205,274,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 38\",\"0.63 MVA 20\\/0.4 kV\",213,276,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 39\",\"0.63 MVA 20\\/0.4 kV\",201,278,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 40\",\"0.63 MVA 20\\/0.4 kV\",174,10,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 41\",\"0.63 MVA 20\\/0.4 kV\",162,13,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 42\",\"0.4 MVA 20\\/0.4 kV\",161,154,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 43\",\"0.4 MVA 20\\/0.4 kV\",159,130,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 44\",\"0.4 MVA 20\\/0.4 kV\",157,139,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 45\",\"0.25 MVA 20\\/0.4 kV\",155,311,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 46\",\"0.4 MVA 20\\/0.4 kV\",153,225,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 47\",\"0.63 MVA 20\\/0.4 kV\",224,265,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 48\",\"0.63 MVA 20\\/0.4 kV\",223,262,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 49\",\"0.4 MVA 20\\/0.4 kV\",227,222,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 50\",\"0.25 MVA 20\\/0.4 kV\",231,263,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 51\",\"0.25 MVA 20\\/0.4 kV\",229,264,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 52\",\"0.4 MVA 20\\/0.4 kV\",173,156,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 53\",\"0.25 MVA 20\\/0.4 kV\",288,88,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 54\",\"0.25 MVA 20\\/0.4 kV\",285,87,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 55\",\"0.25 MVA 20\\/0.4 kV\",176,90,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 56\",\"0.4 MVA 20\\/0.4 kV\",178,297,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 57\",\"0.4 MVA 20\\/0.4 kV\",286,163,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 58\",\"0.4 MVA 20\\/0.4 kV\",287,158,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 59\",\"0.25 MVA 20\\/0.4 kV\",200,25,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 60\",\"0.4 MVA 20\\/0.4 kV\",199,214,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 61\",\"0.4 MVA 20\\/0.4 kV\",198,211,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 62\",\"0.4 MVA 20\\/0.4 kV\",197,212,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 63\",\"0.25 MVA 20\\/0.4 kV\",186,23,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 64\",\"0.4 MVA 20\\/0.4 kV\",188,234,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 65\",\"0.4 MVA 20\\/0.4 kV\",181,233,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 66\",\"0.25 MVA 20\\/0.4 kV\",184,24,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 67\",\"0.4 MVA 20\\/0.4 kV\",301,122,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 68\",\"0.25 MVA 20\\/0.4 kV\",303,267,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 69\",\"0.4 MVA 20\\/0.4 kV\",315,226,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 70\",\"0.4 MVA 20\\/0.4 kV\",314,123,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 71\",\"0.25 MVA 20\\/0.4 kV\",246,279,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 72\",\"0.25 MVA 20\\/0.4 kV\",304,277,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 73\",\"0.25 MVA 20\\/0.4 kV\",305,282,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 74\",\"0.63 MVA 20\\/0.4 kV\",273,300,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 75\",\"0.4 MVA 20\\/0.4 kV\",281,232,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 76\",\"0.25 MVA 20\\/0.4 kV\",275,293,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 77\",\"0.63 MVA 20\\/0.4 kV\",271,266,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 78\",\"0.4 MVA 20\\/0.4 kV\",313,228,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 79\",\"0.4 MVA 20\\/0.4 kV\",312,230,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 80\",\"0.25 MVA 20\\/0.4 kV\",1,28,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 81\",\"0.25 MVA 20\\/0.4 kV\",5,70,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 82\",\"0.25 MVA 20\\/0.4 kV\",4,26,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 83\",\"0.4 MVA 20\\/0.4 kV\",0,204,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 84\",\"0.25 MVA 20\\/0.4 kV\",2,67,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 85\",\"0.25 MVA 20\\/0.4 kV\",3,68,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 86\",\"0.4 MVA 20\\/0.4 kV\",240,206,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 87\",\"0.4 MVA 20\\/0.4 kV\",242,202,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 88\",\"0.25 MVA 20\\/0.4 kV\",241,66,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 89\",\"0.63 MVA 20\\/0.4 kV\",245,249,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 90\",\"0.4 MVA 20\\/0.4 kV\",244,217,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 91\",\"0.25 MVA 20\\/0.4 kV\",111,292,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 92\",\"0.4 MVA 20\\/0.4 kV\",108,179,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 93\",\"0.25 MVA 20\\/0.4 kV\",133,69,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 94\",\"0.4 MVA 20\\/0.4 kV\",136,135,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 95\",\"0.25 MVA 20\\/0.4 kV\",138,291,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 96\",\"0.4 MVA 20\\/0.4 kV\",140,193,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 97\",\"0.25 MVA 20\\/0.4 kV\",141,60,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 98\",\"0.25 MVA 20\\/0.4 kV\",144,59,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 99\",\"0.4 MVA 20\\/0.4 kV\",8,203,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 100\",\"0.4 MVA 20\\/0.4 kV\",147,175,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 101\",\"0.25 MVA 20\\/0.4 kV\",149,61,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 102\",\"0.63 MVA 20\\/0.4 kV\",65,11,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 103\",\"0.25 MVA 20\\/0.4 kV\",82,93,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 104\",\"0.4 MVA 20\\/0.4 kV\",79,165,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 105\",\"0.25 MVA 20\\/0.4 kV\",76,18,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 106\",\"0.25 MVA 20\\/0.4 kV\",75,62,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 107\",\"0.25 MVA 20\\/0.4 kV\",72,99,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 108\",\"0.25 MVA 20\\/0.4 kV\",103,63,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 109\",\"0.4 MVA 20\\/0.4 kV\",101,180,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 110\",\"0.63 MVA 20\\/0.4 kV\",106,257,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 111\",\"0.63 MVA 20\\/0.4 kV\",110,256,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 112\",\"0.4 MVA 20\\/0.4 kV\",71,128,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 113\",\"0.63 MVA 20\\/0.4 kV\",73,310,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"HV\\/MV Transformer 0\",\"25 MVA 110\\/20 kV\",58,39,25.0,110.0,20.0,11.199999999999999,0.282,29.0,0.071,150.0,\"hv\",0,-9,9,1.5,null,-2.0,false,1,1.0,true],[\"MV\\/LV Transformer 114\",\"0.25 MVA 20\\/0.4 kV\",53,91,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 115\",\"0.4 MVA 20\\/0.4 kV\",57,160,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 116\",\"0.4 MVA 20\\/0.4 kV\",51,152,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 117\",\"0.63 MVA 20\\/0.4 kV\",44,105,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 118\",\"0.63 MVA 20\\/0.4 kV\",56,9,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 119\",\"0.4 MVA 20\\/0.4 kV\",42,151,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 120\",\"0.25 MVA 20\\/0.4 kV\",36,96,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 121\",\"0.63 MVA 20\\/0.4 kV\",46,113,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 122\",\"0.25 MVA 20\\/0.4 kV\",150,294,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 123\",\"0.25 MVA 20\\/0.4 kV\",148,299,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 124\",\"0.4 MVA 20\\/0.4 kV\",117,127,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 125\",\"0.63 MVA 20\\/0.4 kV\",118,295,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 126\",\"0.4 MVA 20\\/0.4 kV\",143,191,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 127\",\"0.63 MVA 20\\/0.4 kV\",146,251,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 128\",\"0.63 MVA 20\\/0.4 kV\",145,255,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 129\",\"0.4 MVA 20\\/0.4 kV\",77,124,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 130\",\"0.63 MVA 20\\/0.4 kV\",80,306,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 131\",\"0.63 MVA 20\\/0.4 kV\",81,308,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 132\",\"0.63 MVA 20\\/0.4 kV\",37,12,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 133\",\"0.4 MVA 20\\/0.4 kV\",41,164,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 134\",\"0.4 MVA 20\\/0.4 kV\",35,125,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 135\",\"0.4 MVA 20\\/0.4 kV\",47,121,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 136\",\"0.25 MVA 20\\/0.4 kV\",49,270,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 137\",\"0.63 MVA 20\\/0.4 kV\",43,302,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 138\",\"0.25 MVA 20\\/0.4 kV\",45,283,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 139\",\"0.25 MVA 20\\/0.4 kV\",120,272,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"MV\\/LV Transformer 140\",\"0.63 MVA 20\\/0.4 kV\",119,307,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,false,1,1.0,true],[\"HV\\/MV Transformer 1\",\"25 MVA 110\\/20 kV\",318,319,25.0,110.0,20.0,11.199999999999999,0.282,29.0,0.071,150.0,\"hv\",0,-9,9,1.5,null,-3.0,false,1,1.0,true]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "tap_phase_shifter": "bool",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool"
      }
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      }
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"from_bus\",\"in_service\",\"name\",\"r_pu\",\"rft_pu\",\"rtf_pu\",\"sn_mva\",\"to_bus\",\"x_pu\",\"xft_pu\",\"xtf_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "from_bus": "uint32",
        "in_service": "bool",
        "name": "object",
        "r_pu": "float64",
        "rft_pu": "float64",
        "rtf_pu": "float64",
        "sn_mva": "float64",
        "to_bus": "uint32",
        "x_pu": "float64",
        "xft_pu": "float64",
        "xtf_pu": "float64"
      }
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"cost_per_mw\",\"from_bus\",\"in_service\",\"loss_mw\",\"loss_percent\",\"max_p_mw\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"name\",\"p_mw\",\"to_bus\",\"vm_from_pu\",\"vm_to_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "cost_per_mw": "float64",
        "from_bus": "uint32",
        "in_service": "bool",
        "loss_mw": "float64",
        "loss_percent": "float64",
        "max_p_mw": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "name": "object",
        "p_mw": "float64",
        "to_bus": "uint32",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64"
      }
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      }
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"in_service\",\"slack_weight\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "in_service": "bool",
        "slack_weight": "float64"
      }
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      }
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      }
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      }
    },
    "characteristic": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object"
      }
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "initial_run": "bool",
        "recycle": "object"
      }
    },
    "line_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"coords\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,156,157,158,16,161,162,163,164,165,167,168,169,17,170,171,172,173,174,175,177,178,179,18,180,181,182,183,184,185,186,187,188,189,190,191,192,193,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,85,86,87,88,90,91,92,93,94,95,96,97,98,99],\"data\":[[[[3418242.106589999981225,5363665.279770000837743],[3418349.53630999987945,5364232.856565000489354],[3418359.455779999960214,5364276.743750000372529]]],[[[3418242.106589999981225,5363665.279770000837743],[3418092.758940000087023,5363670.359760000370443],[3417709.037645000033081,5363702.972610000520945],[3417044.332345000002533,5363686.769450000487268]]],[[[3408278.99959999974817,5357672.579415000043809],[3408045.89905000012368,5357465.167160000652075]]],[[[3419057.457715000025928,5362622.245215000584722],[3419054.699105000123382,5362684.682495000772178],[3419194.464509999845177,5362713.35162500012666],[3419250.551440000068396,5362788.699550000019372]]],[[[3418770.105359999928623,5362524.285980000160634],[3418811.380675000138581,5362504.130230000242591],[3418943.667434999719262,5362367.036330000497401]]],[[[3418943.667434999719262,5362367.036330000497401],[3419147.372140000108629,5362257.051154999993742],[3419222.583120000083,5362406.736285000108182],[3419204.916999999899417,5362427.965600000694394],[3419234.664764999877662,5362484.085420000366867]]],[[[3419234.664764999877662,5362484.085420000366867],[3419202.640469999983907,5362633.92981499992311],[3419057.457715000025928,5362622.245215000584722]]],[[[3409328.087865000125021,5358673.150195000693202],[3409365.365059999749064,5358766.496010000817478],[3409394.317609999794513,5358831.577545000240207],[3409426.878715000115335,5358887.852505000308156]]],[[[3409426.878715000115335,5358887.852505000308156],[3409458.917644999921322,5358888.541745000518858],[3409493.333259999752045,5359010.930060000158846],[3409493.301295000128448,5359029.028630000539124]]],[[[3409369.51238500000909,5358366.672750000841916],[3409392.831960000097752,5358505.586160000413656],[3409328.087865000125021,5358673.150195000693202]]],[[[3408951.664264999795705,5358719.695230000652373],[3409081.826704999897629,5358498.344220000319183],[3409369.51238500000909,5358366.672750000841916]]],[[[3408951.664264999795705,5358719.695230000652373],[3408278.99959999974817,5357672.579415000043809]]],[[[3409357.965079999994487,5359237.713465000502765],[3409409.872239999938756,5359129.497685000300407],[3409493.301295000128448,5359029.028630000539124]]],[[[3407845.099249999970198,5357375.4774299999699],[3407899.47620499972254,5357384.20975000038743],[3407902.898215000052005,5357442.948910000734031],[3408045.89905000012368,5357465.167160000652075]]],[[[3407845.300549999810755,5356981.466445000842214],[3407791.299360000062734,5357016.223475000821054],[3407712.635400000028312,5357157.812170000746846],[3407706.186985000036657,5357185.012040000408888]]],[[[3407878.254759999923408,5357165.621435000561178],[3407881.529130000155419,5357208.014700000174344],[3407845.099249999970198,5357375.4774299999699]]],[[[3407845.099249999970198,5357375.4774299999699],[3407734.42234000004828,5357385.790465000085533],[3407762.101819999981672,5357565.530005000531673],[3407627.228780000004917,5357634.122470000758767]]],[[[3407878.254759999923408,5357165.621435000561178],[3407870.704295000061393,5357155.692850000225008],[3407718.779839999973774,5357176.012280000373721],[3407706.186985000036657,5357185.012040000408888]]],[[[3407627.228780000004917,5357634.122470000758767],[3407561.625124999787658,5357635.268040000461042],[3407068.745519999880344,5357563.082055000588298]]],[[[3408075.00025499984622,5361897.828280000016093],[3408174.584234999958426,5361796.451820000074804],[3408402.169600000139326,5361672.637480000033975]]],[[[3408402.169600000139326,5361672.637480000033975],[3408488.592524999752641,5361637.013755000196397],[3408567.846309999935329,5361784.734655000269413]]],[[[3408567.846309999935329,5361784.734655000269413],[3408394.955145000014454,5361864.681894999928772],[3408442.909820000175387,5361927.660769999958575],[3408347.636239999905229,5361962.075699999928474]]],[[[3407427.183290000073612,5361721.473090000450611],[3407340.04245000006631,5361743.409725000150502],[3407490.786255000159144,5361940.785785000771284]]],[[[3407935.643600000068545,5361604.281020000576973],[3407857.117244999855757,5361562.28719500079751],[3407659.436104999855161,5361580.93614500015974],[3407427.183290000073612,5361721.473090000450611]]],[[[3408075.00025499984622,5361897.828280000016093],[3408014.95085999974981,5361930.631925000809133],[3407880.639465000014752,5361962.669355000369251],[3407887.282875000033528,5361864.473985000513494]]],[[[3407772.749849999789149,5361211.919519999995828],[3407799.420214999932796,5361187.996970000676811],[3407848.252689999993891,5361186.618750000372529],[3407848.099404999986291,5361128.327440000139177],[3407938.434694999828935,5361129.737385000102222]]],[[[3407327.457605000119656,5361657.669510000385344],[3407427.183290000073612,5361721.473090000450611]]],[[[3407772.749849999789149,5361211.919519999995828],[3407517.67972999997437,5361279.927935000509024],[3407580.564359999727458,5361398.412884999997914]]],[[[3407580.564359999727458,5361398.412884999997914],[3407611.152795000001788,5361465.918085000477731],[3407503.355955000035465,5361519.230605000630021],[3407405.530174999963492,5361529.438810000196099],[3407327.457605000119656,5361657.669510000385344]]],[[[3407772.749849999789149,5361211.919519999995828],[3407824.341000000014901,5360534.219805000349879],[3407983.781549999956042,5359666.52138000074774]]],[[[3407327.457605000119656,5361657.669510000385344],[3407297.598615000024438,5361737.536890000104904],[3407070.636020000092685,5361833.994235000573099]]],[[[3408719.726050000172108,5365410.875170000828803],[3408210.205095000099391,5366929.533960000611842]]],[[[3408719.726050000172108,5365410.875170000828803],[3408772.13334000017494,5365426.938100000843406],[3408849.001410000026226,5365837.96881000045687]]],[[[3409402.477130000013858,5364375.353395000100136],[3409517.674714999739081,5364385.966060000471771],[3409669.096214999910444,5364282.613545000553131]]],[[[3408665.349175000097603,5364414.948640000075102],[3408637.245600000023842,5364453.192500000819564],[3408730.173500000033528,5364581.697500000707805]]],[[[3408416.229139999952167,5364704.938425000756979],[3408575.664499999955296,5364517.067230000160635],[3408704.910914999898523,5364585.049815000034869],[3408730.173500000033528,5364581.697500000707805]]],[[[3408975.913755000103265,5364211.570175000466406],[3408973.59089000010863,5364214.606875000521541],[3408764.543515000026673,5364277.232285000383854],[3408665.349175000097603,5364414.948640000075102]]],[[[3409465.918194999918342,5364631.064770000055432],[3409522.639330000150949,5364667.556750000454485],[3409659.233905000146478,5364554.541605000384152],[3409701.528184999711812,5364523.17081500031054]]],[[[3409404.388220000080764,5364135.048685000278056],[3409440.574299999978393,5364076.028220000676811],[3409395.532654999755323,5363867.968460000120103]]],[[[3408772.030900000128895,5364750.662205000407994],[3408687.106445000041276,5364760.764780000783503],[3408482.696190000046045,5364787.570115000009537],[3408416.229139999952167,5364704.938425000756979]]],[[[3409133.776064999867231,5364636.20841500069946],[3409277.202860000077635,5364701.915215000510216],[3409416.650824999902397,5364617.251550000160933],[3409465.918194999918342,5364631.064770000055432]]],[[[3409404.388220000080764,5364135.048685000278056],[3409447.212659999728203,5364184.810750000178814],[3409455.37626999989152,5364303.467910000123084],[3409402.477130000013858,5364375.353395000100136]]],[[[3409402.477130000013858,5364375.353395000100136],[3409474.865799999795854,5364420.44472000002861],[3409470.061495000030845,5364525.410050000064075],[3409424.342054999899119,5364597.331090000458062],[3409465.918194999918342,5364631.064770000055432]]],[[[3413865.673049999866635,5363143.394079999998212],[3413739.185684999916702,5363104.264425000175834],[3413636.131000000052154,5362956.222935000434518],[3413481.285559999756515,5362851.352340000681579]]],[[[3407935.643600000068545,5361604.281020000576973],[3407927.176494999788702,5361630.613160000182688],[3407977.706904999911785,5361707.299510000273585],[3407953.987195000052452,5361738.574239999987185],[3407991.374964999966323,5361812.020425000227988],[3407887.282875000033528,5361864.473985000513494]]],[[[3413865.673049999866635,5363143.394079999998212],[3413874.441509999800473,5363029.966470000334084],[3413943.037729999981821,5362948.381820000708103],[3414019.755330000072718,5363006.852710000239313]]],[[[3412343.377749999985099,5367039.191295000724494],[3412262.556679999921471,5367068.926359999924898],[3412209.703239999711514,5367086.516935000196099],[3412231.604894999880344,5367149.761055000126362],[3412216.09413000009954,5367295.142710000276566],[3412183.331879999954253,5367288.615625000558794]]],[[[3412268.817950000055134,5361965.823425000533462],[3412260.604704999830574,5361963.354605000466108],[3412220.23814499983564,5361942.450270000845194]]],[[[3412268.817950000055134,5361965.823425000533462],[3412260.545595000032336,5361995.802070000208914],[3412150.456274999771267,5362208.134090000763536],[3412143.304465000052005,5362222.846510000526905]]],[[[3412851.14515500003472,5361808.458255000412464],[3412968.365805000066757,5361849.33542999997735],[3412763.397589999716729,5362049.881040000356734],[3412860.161929999943823,5362146.928260000422597],[3412993.070859999861568,5362359.886930000036955],[3413297.877640000078827,5362556.00743000023067],[3413378.821394999977201,5362760.395320000126958],[3413463.47353499988094,5362839.78749500028789],[3413481.285559999756515,5362851.352340000681579]]],[[[3412453.990615000016987,5361394.883040000684559],[3412585.854975000023842,5361451.025164999999106],[3412634.709429999813438,5361492.941955000162125],[3412875.712599999736994,5361623.236510000191629],[3412826.351290000136942,5361692.915840000845492],[3412889.048835000023246,5361766.908540000207722],[3412851.14515500003472,5361808.458255000412464]]],[[[3412339.049354999791831,5361239.53179999999702],[3412415.602519999723882,5361184.867435000836849],[3412495.062189999967813,5361262.49256500042975],[3412453.990615000016987,5361394.883040000684559]]],[[[3412644.303915000054985,5369017.682645000517368],[3412595.248015000019222,5368963.270405000075698],[3412516.081484999973327,5368976.230895000509918],[3412494.665504999924451,5368924.07784500066191]]],[[[3412494.665504999924451,5368924.07784500066191],[3412490.54640999995172,5368907.295300000347197],[3412453.682789999991655,5368922.781230000779033],[3412410.232214999850839,5368829.583800000138581],[3412335.820979999843985,5368857.96684000082314]]],[[[3412984.08627500012517,5368951.073805000633001],[3412644.303915000054985,5369017.682645000517368]]],[[[3412438.404275000095367,5361795.338565000332892],[3412401.279920000117272,5361793.430515000596642],[3412268.817950000055134,5361965.823425000533462]]],[[[3412984.08627500012517,5368951.073805000633001],[3412981.597275000065565,5368990.159290000796318],[3413031.061404999811202,5369173.701185000129044],[3413126.36769500002265,5369150.284555000253022]]],[[[3411973.541939999908209,5366489.345235000364482],[3411906.053985000122339,5366517.317964999936521],[3411618.323839999735355,5366583.097204999998212],[3411622.542934999801218,5366769.909935000352562]]],[[[3411973.541939999908209,5366489.345235000364482],[3411967.84326499979943,5366483.08674000017345],[3412068.438205000013113,5366340.798550000414252]]],[[[3412343.377749999985099,5367039.191295000724494],[3412456.032834999728948,5367030.546550000086427],[3412419.233454999979585,5366823.205335000529885],[3412575.077899999916554,5366790.774720000103116]]],[[[3412613.535894999746233,5366446.598600000143051],[3412610.908894999884069,5366461.838840000331402],[3412541.31643999973312,5366502.59374500066042],[3412566.276300000026822,5366553.040490000508726],[3412505.948665000032634,5366575.299700000323355],[3412575.077899999916554,5366790.774720000103116]]],[[[3412613.535894999746233,5366446.598600000143051],[3412485.505694999825209,5366387.845639999955893],[3412531.068680000025779,5366352.773145000450313],[3412542.383309999946505,5366267.201965000480413]]],[[[3419397.842790000140667,5369283.555780000053346],[3418968.366940000094473,5369003.581435000523925],[3418733.242974999826401,5368944.235565000213683],[3418411.783625000156462,5369014.851915000006556]]],[[[3418411.783625000156462,5369014.851915000006556],[3418393.490879999939352,5369141.92987500037998],[3417849.758144999854267,5369289.930870000272989]]],[[[3412082.458039999939501,5361762.565700000151992],[3412198.993664999958128,5361838.10008000023663],[3412234.598559999838471,5361776.689135000109672],[3412254.799825000111014,5361628.932970000430942],[3412447.769929999951273,5361743.694815000519156],[3412438.404275000095367,5361795.338565000332892]]],[[[3417849.758144999854267,5369289.930870000272989],[3417810.360654999967664,5369320.055620000697672],[3417507.236579999793321,5369304.438955000601709],[3417392.815070000011474,5369328.910160000436008]]],[[[3417643.321969999931753,5369572.441095000132918],[3419748.61373500013724,5369365.75584000069648]]],[[[3411891.829764999914914,5370473.070780000649393],[3411893.192954999860376,5370486.14765000063926],[3412077.412254999857396,5370487.661115000024438],[3412115.518889999948442,5370520.950145000591874],[3412171.073179999832064,5370502.516610000282526]]],[[[3412736.01230000006035,5370459.866305000148714],[3412430.330779999960214,5370461.088600000366569],[3412292.569744999986142,5370473.583110000006854],[3412171.073179999832064,5370502.516610000282526]]],[[[3419684.45287000015378,5369332.632085000164807],[3419661.934774999972433,5369355.338580000214279],[3419606.077114999759942,5369419.222080000676215],[3419397.842790000140667,5369283.555780000053346]]],[[[3411249.917564999777824,5370149.93720000050962],[3411701.23115500016138,5370156.042810000479221]]],[[[3411303.625725000165403,5370800.261425000615418],[3411179.464765000157058,5370488.773874999955296],[3411094.529379999730736,5370489.67761000059545]]],[[[3411094.529379999730736,5370489.67761000059545],[3410899.957849999889731,5370495.628355000168085],[3410821.62821999983862,5370490.627430000342429]]],[[[3408547.675679999869317,5362893.187380000017583],[3409096.600124999880791,5364094.95898500084877]]],[[[3417046.766929999925196,5370300.571884999983013],[3417008.30096000013873,5370370.327539999969304],[3417012.176055000163615,5370454.056800000369549],[3417028.582055000122636,5370473.893170000053942],[3417043.53880999982357,5370568.944580000825226]]],[[[3416952.526440000161529,5371121.336080000735819],[3416931.645299999974668,5371117.519325000233948],[3416963.873155000153929,5371042.563660000450909],[3416926.189135000109673,5370986.120374999940395],[3417007.969019999727607,5370761.840875000692904],[3417067.869320000056177,5370787.233370000496507],[3417140.538739999756217,5370610.793960000388324],[3417043.53880999982357,5370568.944580000825226]]],[[[3417498.904004999902099,5369889.409084999933839],[3417526.611275000032038,5370063.148825000040233],[3417439.513935000170022,5370076.235714999958873]]],[[[3417439.513935000170022,5370076.235714999958873],[3417544.662434999831021,5370127.654185000807047],[3417568.126244999933988,5370203.822020000778139]]],[[[3417262.322099999990314,5369983.370025000534952],[3417280.922640000004321,5370101.560875000432134],[3417439.513935000170022,5370076.235714999958873]]],[[[3417643.321969999931753,5369572.441095000132918],[3417618.353069999720901,5369653.980350000783801],[3417584.763454999774694,5369761.604220000095666],[3417543.82065000012517,5369759.457059999927878],[3417523.589399999938905,5369834.221525000408292],[3417495.396749999839812,5369836.070705000311136],[3417498.904004999902099,5369889.409084999933839]]],[[[3416952.526440000161529,5371121.336080000735819],[3417019.618530000094324,5371396.637160000391304]]],[[[3417250.970734999980778,5370854.00766000058502],[3417172.483415000140667,5371006.042420000769198],[3416985.412839999888092,5371038.5707550002262],[3416952.526440000161529,5371121.336080000735819]]],[[[3417317.379745000042021,5370438.243685000576079],[3417374.646410000044852,5370482.47613999992609],[3417445.200230000074953,5370525.29695500060916],[3417335.441420000046492,5370802.266780000180006],[3417250.970734999980778,5370854.00766000058502]]],[[[3409096.600124999880791,5364094.95898500084877],[3408989.850945000071078,5364193.349975000135601],[3408975.913755000103265,5364211.570175000466406]]],[[[3417773.436214999761432,5366754.669095000252128],[3417547.263664999976754,5367024.245295000262558],[3417092.437845000065863,5367814.710305000655353],[3416936.89339999994263,5367855.33526000007987]]],[[[3417614.157325000036508,5369041.862825000658631],[3417564.928150000050664,5369047.796880000270903],[3417299.538834999781102,5369076.224020000547171],[3417091.496689999941736,5369163.830730000510812]]],[[[3417091.496689999941736,5369163.830730000510812],[3417078.760509999934584,5369173.432710000313818],[3417129.514669999945909,5369247.865734999999404],[3417014.993090000003576,5369338.731420000083744],[3417068.321169999893755,5369426.721965000033379]]],[[[3417392.815070000011474,5369328.910160000436008],[3417221.706565000116825,5369373.632760000415146],[3417068.321169999893755,5369426.721965000033379]]],[[[3417643.321969999931753,5369572.441095000132918],[3417499.640205000061542,5369556.183060000650585],[3417284.072805000003427,5369594.465005000121892],[3417296.995664999820292,5369670.800840000621974]]],[[[3417614.157325000036508,5369041.862825000658631],[3417622.925439999904484,5368982.329445000737906],[3417439.856104999780655,5368544.894365000538528],[3417162.921104999724776,5368274.787530000321567],[3416989.877059999853373,5368254.997895000502467]]],[[[3417614.157325000036508,5369041.862825000658631],[3417745.742599999997765,5369037.61587000079453],[3417742.560455000028014,5368932.327875000424683],[3417839.113615000154823,5368879.194555000402033]]],[[[3416989.877059999853373,5368254.997895000502467],[3416985.503849999979138,5368088.635430000722408],[3416950.808480000123382,5368017.79605000000447],[3416951.519764999859035,5367910.646195000037551],[3416936.89339999994263,5367855.33526000007987]]],[[[3417068.321169999893755,5369426.721965000033379],[3416691.728469999972731,5369521.51452500000596]]],[[[3416691.728469999972731,5369521.51452500000596],[3416676.630239999853074,5369559.951065000146627],[3416869.326834999956191,5369892.69391000084579],[3416889.015395000111312,5369897.529564999975264]]],[[[3416889.015395000111312,5369897.529564999975264],[3416885.962109999731183,5369927.325040000490844],[3417034.222099999897182,5370110.292235000059009],[3417062.864889999851584,5370149.781450000591576]]],[[[3417062.864889999851584,5370149.781450000591576],[3417046.766929999925196,5370300.571884999983013]]],[[[3417317.379745000042021,5370438.243685000576079],[3417409.247949999757111,5370408.682514999993146],[3417516.559940000064671,5370389.974015000276268],[3417568.126244999933988,5370203.822020000778139]]],[[[3408210.205095000099391,5366929.533960000611842],[3408244.852020000107586,5367112.512095000594854],[3408210.859364999923855,5367414.971510000526905],[3408444.066434999927878,5367639.480235000140965]]],[[[3418242.106589999981225,5363665.279770000837743],[3418265.469839999917895,5363455.229880000464618]]],[[[3413898.461774999741465,5363247.510285000316799],[3413897.496574999764562,5363246.575769999995828],[3413992.950279999990016,5363318.29659500066191],[3414278.338450000155717,5363556.77208000048995],[3414311.22654000017792,5363573.696045000106096]]],[[[3413898.461774999741465,5363247.510285000316799],[3413870.610915000084788,5363144.86521500069648],[3413865.673049999866635,5363143.394079999998212]]],[[[3417854.332919999957085,5364474.723965000361204],[3417760.207324999850243,5364666.203765000216663],[3417796.3713150001131,5364792.01384500041604]]],[[[3417796.3713150001131,5364792.01384500041604],[3418184.455000000074506,5365190.33528000023216],[3418745.212615000084043,5365482.465750000439584]]],[[[3417796.3713150001131,5364792.01384500041604],[3417098.868935000151396,5364820.328685000538826]]],[[[3418743.618350000120699,5364579.237955000251532],[3418796.878370000049472,5364599.386855000630021],[3418844.72696499992162,5364736.559470000676811]]],[[[3418380.179585000034422,5364636.7248450005427],[3418470.476255000103265,5364655.683525000698864],[3418493.899689999874681,5364761.698805000633001],[3418785.429304999765009,5364773.400700000114739],[3418844.72696499992162,5364736.559470000676811]]],[[[3412089.223464999813586,5367029.393450000323355],[3412004.049395000096411,5366819.773550000041723],[3412259.120929999742657,5366668.923990000039339]]],[[[3412259.120929999742657,5366668.923990000039339],[3412221.865794999990612,5366635.471405000425875],[3412083.066800000146031,5366607.836760000325739],[3411973.541939999908209,5366489.345235000364482]]],[[[3412509.493749999906868,5370211.403535000048578],[3412621.265170000027865,5370179.525365000590682],[3412468.527745000086725,5369912.838510000146926],[3412674.542919999919832,5369612.136944999918342],[3413215.979489999823272,5369485.970209999941289],[3413126.36769500002265,5369150.284555000253022]]],[[[3418265.469839999917895,5363455.229880000464618],[3418335.484610000159591,5362827.181180000305176]]],[[[3411701.23115500016138,5370156.042810000479221],[3411934.349870000034571,5369991.644620000384748],[3412185.04365500016138,5370238.17225500009954],[3412206.676570000126958,5370254.325705000199378],[3412477.176260000094771,5370133.776980000548065],[3412469.294794999994338,5370208.494600000791252],[3412509.493749999906868,5370211.403535000048578]]],[[[3412523.2822650000453,5367829.039055000059307],[3412756.532579999882728,5368870.10958500020206]]],[[[3412494.665504999924451,5368924.07784500066191],[3412605.217160000000149,5368899.268360000103712],[3412626.496470000129193,5368952.573465000838041],[3412756.532579999882728,5368870.10958500020206]]],[[[3411352.739999999757856,5370544.256000000052154],[3411345.994305000174791,5370625.704795000143349],[3411384.747884999960661,5370753.923340000212192],[3411303.625725000165403,5370800.261425000615418]]],[[[3411891.829764999914914,5370473.070780000649393],[3411352.739999999757856,5370544.256000000052154]]],[[[3411731.637889999896288,5367155.679670000448823],[3411758.826760000083596,5367178.743820000439882],[3411699.341849999967962,5367262.333025000058114],[3411785.340439999941736,5367394.898040000349283]]],[[[3411731.637889999896288,5367155.679670000448823],[3411678.547429999802262,5367182.723010000772774],[3411665.972509999759495,5367023.140550000593066],[3411619.556539999786764,5366875.746195000596344],[3411622.542934999801218,5366769.909935000352562]]],[[[3408983.21104499977082,5364768.844140000641346],[3408742.67718999972567,5365270.474385000765324],[3408719.726050000172108,5365410.875170000828803]]],[[[3408983.21104499977082,5364768.844140000641346],[3409004.220869999844581,5364745.961705000139773],[3409064.665430000051856,5364766.546040000393987],[3409133.776064999867231,5364636.20841500069946]]],[[[3418335.484610000159591,5362827.181180000305176],[3418405.345119999721646,5362816.868740000762045],[3418690.990929999854416,5362807.016730000264943],[3418717.898335000034422,5362777.790970000438392]]],[[[3408983.21104499977082,5364768.844140000641346],[3408906.970404999796301,5364795.406535000540316],[3408862.464499999769032,5364822.41304500028491],[3408813.017564999870956,5364818.651610000059009],[3408772.030900000128895,5364750.662205000407994]]],[[[3412089.223464999813586,5367029.393450000323355],[3412151.67566499998793,5367016.749345000833273],[3412197.58288999972865,5367134.55498000048101],[3412183.331879999954253,5367288.615625000558794]]],[[[3408131.46127500012517,5357026.60033500008285],[3408028.066360000055283,5356804.822170000523329],[3407943.898744999896735,5356748.869760000146926],[3407658.950650000013411,5356094.6318150004372],[3407626.841254999861121,5355652.590995000675321]]],[[[3407626.841254999861121,5355652.590995000675321],[3408272.804064999800175,5355460.065270000137389],[3408223.972924999892712,5355362.004124999977648]]],[[[3407626.841254999861121,5355652.590995000675321],[3407656.8786849998869,5355454.733415000140667],[3407642.91336499992758,5355408.410980000160634]]],[[[3417098.868935000151396,5364820.328685000538826],[3416978.587214999832213,5364825.195400000549853],[3415302.935089999809861,5365416.641160000115633],[3414619.659504999872297,5365662.205950000323355]]],[[[3409404.388220000080764,5364135.048685000278056],[3409570.553915000054985,5364192.143960000015795],[3410393.132900000084192,5363605.245315000414848]]],[[[3410393.132900000084192,5363605.245315000414848],[3411638.303379999939352,5362717.093035000376403],[3411641.501945000141859,5362715.892180000431836]]],[[[3414374.640155000146478,5362902.157225000672042],[3415957.434400000143796,5364162.393145000562072]]],[[[3415957.434400000143796,5364162.393145000562072],[3416138.08913500001654,5364014.579429999925196],[3416824.610514999832958,5363780.011725000105798],[3417044.332345000002533,5363686.769450000487268]]],[[[3409798.600010000169277,5359531.258485000580549],[3409861.405669999774545,5359576.852505000308156],[3410252.440789999905974,5360144.358765000477433],[3411617.473034999798983,5361833.969700000248849],[3412037.33155500004068,5361518.461155000142753]]],[[[3412143.304465000052005,5362222.846510000526905],[3412113.80936500011012,5362266.411980000324547],[3412071.214999999850988,5362397.426875000819564],[3411945.80777999991551,5362493.165550000034273],[3411661.958319999743253,5362547.734135000035167],[3411641.501945000141859,5362715.892180000431836]]],[[[3414374.640155000146478,5362902.157225000672042],[3414329.949159999843687,5362922.167435000650585],[3414116.229044999927282,5363158.698689999990165],[3414176.43684499990195,5363242.68000499997288],[3414289.145750000141561,5363358.771035000681877],[3414400.970145000144839,5363401.783995000645518],[3414343.473954999819398,5363541.83545000012964],[3414311.22654000017792,5363573.696045000106096]]],[[[3410296.664580000098795,5367207.696925000287592],[3410319.889719999860972,5367201.927345000207424],[3411216.526165000163019,5367341.370420000515878]]],[[[3409538.649569999892265,5367396.45911500044167],[3410296.664580000098795,5367207.696925000287592]]],[[[3411216.526165000163019,5367341.370420000515878],[3411233.42898999992758,5367427.141805000603199],[3411505.051539999898523,5367395.215685000643134],[3411614.782449999824166,5367352.371215000748634],[3411675.15284000011161,5367292.165390000678599],[3411785.340439999941736,5367394.898040000349283]]],[[[3408547.675679999869317,5362893.187380000017583],[3408620.549604999832809,5362862.229120000265539],[3408718.710919999983162,5362829.967930000275374],[3408690.151319999713451,5362735.13332000002265],[3408526.150954999960959,5362487.773920000530779],[3408444.455039999913424,5362316.644455000758171],[3408355.974919999949634,5362016.386965000070632],[3408347.636239999905229,5361962.075699999928474]]],[[[3414619.659504999872297,5365662.205950000323355],[3412849.911315000150353,5366298.246780000627041],[3412613.535894999746233,5366446.598600000143051]]],[[[3412343.377749999985099,5367039.191295000724494],[3412523.2822650000453,5367829.039055000059307]]],[[[3413854.895570000167936,5370532.174060000106692],[3413873.110444999765605,5370560.430695000104606],[3414004.493644999805838,5370663.925414999946952],[3413942.280495000071824,5370837.348480000160634],[3413992.761880000121892,5370905.836490000598133]]],[[[3416691.728469999972731,5369521.51452500000596],[3416588.320234999991953,5369547.510019999928772],[3416182.402499999850988,5369712.362500000745058],[3415441.925214999821037,5369715.815005000680685],[3413869.632619999814779,5370339.4598100008443],[3413854.895570000167936,5370532.174060000106692]]],[[[3409798.600010000169277,5359531.258485000580549],[3409986.416170000098646,5359481.520109999924898],[3410109.83553500007838,5359383.313385000452399]]],[[[3413353.181944999843836,5370522.372200000099838],[3413387.695594999939203,5370532.570975000038743],[3413492.625849999953061,5370599.14130000025034],[3413692.095904999878258,5370462.826445000246167],[3413818.73399499990046,5370531.000585000030696],[3413854.895570000167936,5370532.174060000106692]]],[[[3412736.01230000006035,5370459.866305000148714],[3413353.181944999843836,5370522.372200000099838]]],[[[3408444.066434999927878,5367639.480235000140965],[3409538.649569999892265,5367396.45911500044167]]],[[[3410365.877104999963194,5369898.055399999953806],[3410335.768900000024587,5369841.191405000165105],[3410287.524129999801517,5369692.026390000246465]]],[[[3411249.917564999777824,5370149.93720000050962],[3411244.04761500004679,5370117.08428500033915],[3410378.946560000069439,5369899.396935000084341],[3410365.877104999963194,5369898.055399999953806]]],[[[3410821.62821999983862,5370490.627430000342429],[3410971.770500000100583,5370480.68529500067234],[3410958.078340000007302,5370394.712755000218749],[3411046.142080000136048,5370129.637465000152588],[3410500.983630000147968,5369964.894700000062585],[3410344.080695000011474,5369963.795780000276864],[3410325.026885000057518,5369907.705500000156462],[3410365.877104999963194,5369898.055399999953806]]],[[[3412037.33155500004068,5361518.461155000142753],[3412033.366715000011027,5361510.275230000726879],[3412339.049354999791831,5361239.53179999999702]]],[[[3412037.33155500004068,5361518.461155000142753],[3412054.971475000027567,5361582.173155000433326],[3412016.594945000018924,5361638.578815000131726],[3412040.334555000066757,5361720.941589999943972],[3412082.458039999939501,5361762.565700000151992]]],[[[3419250.551440000068396,5362788.699550000019372],[3419319.663009999785572,5362977.82767500076443],[3420405.854439999908209,5362846.178380000405014],[3420570.373399999924004,5362908.249370000325143],[3420936.666404999792576,5362804.521940000355244]]],[[[3420936.666404999792576,5362804.521940000355244],[3421051.997845000121742,5362606.354845000430942],[3421413.450085000135004,5362571.39720500074327]]],[[[3409798.600010000169277,5359531.258485000580549],[3409820.267835000064224,5359512.965069999918342],[3409746.536065000109374,5359356.907045000232756],[3409617.099210000131279,5359426.662735000252724],[3409476.010239999741316,5359450.409084999933839],[3409364.552904999814928,5359275.954360000789166],[3409357.965079999994487,5359237.713465000502765]]],[[[3419021.555524999741465,5365620.696155000478029],[3419081.988870000001043,5365698.424545000307262],[3418890.00478499988094,5365889.114250000566244]]],[[[3418890.00478499988094,5365889.114250000566244],[3418987.063194999936968,5366018.753290000371635],[3418987.826404999941588,5366019.591035000048578]]],[[[3418890.00478499988094,5365889.114250000566244],[3418699.18642000015825,5366026.791055000387132],[3418372.634974999818951,5366468.948755000717938],[3418162.81565500004217,5366600.529080000706017],[3417816.690754999872297,5366703.085165000520647],[3417773.436214999761432,5366754.669095000252128]]],[[[3418745.212615000084043,5365482.465750000439584],[3418878.230884999968112,5365293.815715000033379],[3418994.248269999865442,5365251.870945000089705],[3419221.182339999824762,5365385.339415000751615]]],[[[3419221.182339999824762,5365385.339415000751615],[3419216.7532600001432,5365421.756110000424087],[3419053.41029499983415,5365556.395295000635088],[3419277.016569999977946,5365730.162490000016987]]],[[[3418745.212615000084043,5365482.465750000439584],[3419021.555524999741465,5365620.696155000478029]]],[[[3407984.897034999914467,5357597.625310000032186],[3407979.209104999899864,5357687.656325000338256],[3407771.006304999813437,5357944.497460000216961]]],[[[3407983.781549999956042,5359666.52138000074774],[3408272.191455000080168,5358097.292420000769198],[3407984.897034999914467,5357597.625310000032186]]],[[[3419979.56565500004217,5365699.86742000002414],[3419616.951355000026524,5365543.414095000363886]]],[[[3419616.951355000026524,5365543.414095000363886],[3419745.486705000046641,5365764.191640000790358],[3419697.71146500017494,5365915.136979999952018]]],[[[3408045.89905000012368,5357465.167160000652075],[3408024.463504999876022,5357494.355705000460148],[3407984.897034999914467,5357597.625310000032186]]],[[[3419357.762044999748468,5365951.351740000769496],[3419378.157550000119954,5365952.376535000279546],[3419445.167595000006258,5365893.214765000157058],[3419533.420384999830276,5365954.851449999958277],[3419598.501745000015944,5365873.222830000333488],[3419697.71146500017494,5365915.136979999952018]]],[[[3419616.951355000026524,5365543.414095000363886],[3419768.139124999754131,5365379.271820000372827],[3419678.205054999794811,5365307.313040000386536]]],[[[3419357.762044999748468,5365951.351740000769496],[3419452.279414999764413,5365862.754670000635088],[3419277.016569999977946,5365730.162490000016987]]],[[[3417786.663879999890924,5364197.38230000063777],[3417617.341014999896288,5364323.267740000039339],[3417611.247429999988526,5364442.002145000733435]]],[[[3417854.332919999957085,5364474.723965000361204],[3417664.653175000101328,5364457.59921000059694],[3417628.857545000035316,5364470.068440000526607],[3417611.247429999988526,5364442.002145000733435]]],[[[3418753.533524999860674,5363104.637935000471771],[3418732.996900000143796,5362934.333530000410974],[3418717.898335000034422,5362777.790970000438392]]],[[[3418717.898335000034422,5362777.790970000438392],[3418710.792510000057518,5362671.865585000254214],[3418770.105359999928623,5362524.285980000160634]]],[[[3418359.455779999960214,5364276.743750000372529],[3418521.950404999777675,5364296.001595000736415],[3418636.993650000076741,5364405.856085000559688]]],[[[3421058.997754999902099,5363197.129960000514984],[3420933.679184999782592,5363366.559325000271201],[3420478.040639999788254,5364297.272259999997914],[3419678.205054999794811,5365307.313040000386536]]],[[[3418229.47173500014469,5364496.242115000262856],[3418247.330444999970496,5364532.403580000624061],[3418380.179585000034422,5364636.7248450005427]]],[[[3417854.332919999957085,5364474.723965000361204],[3418229.47173500014469,5364496.242115000262856]]],[[[3418636.993650000076741,5364405.856085000559688],[3418757.322075000032783,5364429.735545000061393],[3418743.618350000120699,5364579.237955000251532]]],[[[3421058.997754999902099,5363197.129960000514984],[3421178.628674999810755,5363175.825380000285804],[3421313.475740000139922,5363113.382670000195503]]],[[[3421313.475740000139922,5363113.382670000195503],[3421428.858864999841899,5362973.408515000715852],[3421459.127359999809414,5362910.782760000787675]]],[[[3421413.450085000135004,5362571.39720500074327],[3421426.275905000045896,5362589.940780000761151],[3421333.180350000038743,5362684.014600000344217],[3421348.500144999939948,5362817.356120000593364],[3421417.029809999745339,5362854.709785000421107],[3421403.584324999712408,5362880.371350000612438],[3421459.127359999809414,5362910.782760000787675]]],[[[3407642.91336499992758,5355408.410980000160634],[3407824.875244999770075,5355314.670635000802576],[3407976.02057999977842,5355254.867855000309646]]],[[[3408131.46127500012517,5357026.60033500008285],[3407996.835665000136942,5356987.050445000641048],[3407845.300549999810755,5356981.466445000842214]]]]}",
      "orient": "split",
      "dtype": {
        "coords": "object"
      }
    },
    "bus_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"x\",\"y\",\"coords\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[3408665.349175000097603,5364414.948640000075102,null],[3409669.096214999910444,5364282.613545000553131,null],[3421313.475740000139922,5363113.382670000195503,null],[3419616.951355000026524,5365543.414095000363886,null],[3412068.438205000013113,5366340.798550000414252,null],[3419697.71146500017494,5365915.136979999952018,null],[3412575.077899999916554,5366790.774720000103116,null],[3412613.535894999746233,5366446.598600000143051,null],[3411303.625725000165403,5370800.261425000615418,null],[3412542.383309999946505,5366267.201965000480413,null],[3419678.205054999794811,5365307.313040000386536,null],[3412183.331879999954253,5367288.615625000558794,null],[3418359.455779999960214,5364276.743750000372529,null],[3412494.665504999924451,5368924.07784500066191,null],[3412343.377749999985099,5367039.191295000724494,null],[3414019.755330000072718,5363006.852710000239313,null],[3409798.600010000169277,5359531.258485000580549,null],[3412736.01230000006035,5370459.866305000148714,null],[3412509.493749999906868,5370211.403535000048578,null],[3411352.739999999757856,5370544.256000000052154,null],[3413865.673049999866635,5363143.394079999998212,null],[3417498.904004999902099,5369889.409084999933839,null],[3417262.322099999990314,5369983.370025000534952,null],[3417296.995664999820292,5369670.800840000621974,null],[3416989.877059999853373,5368254.997895000502467,null],[3417568.126244999933988,5370203.822020000778139,null],[3416889.015395000111312,5369897.529564999975264,null],[3408402.169600000139326,5361672.637480000033975,null],[3408075.00025499984622,5361897.828280000016093,null],[3417091.496689999941736,5369163.830730000510812,null],[3417068.321169999893755,5369426.721965000033379,null],[3409538.649569999892265,5367396.45911500044167,null],[3417498.904004999902099,5369889.409084999933839,null],[3418411.783625000156462,5369014.851915000006556,null],[3407984.897034999914467,5357597.625310000032186,null],[3421459.127359999809414,5362910.782760000787675,null],[3408223.972924999892712,5355362.004124999977648,null],[3412268.817950000055134,5361965.823425000533462,null],[3418745.212615000084043,5365482.465750000439584,null],[3412143.304465000052005,5362222.846510000526905,null],[3419021.555524999741465,5365620.696155000478029,null],[3414311.22654000017792,5363573.696045000106096,null],[3414311.22654000017792,5363573.696045000106096,null],[3419221.182339999824762,5365385.339415000751615,null],[3413481.285559999756515,5362851.352340000681579,null],[3407642.91336499992758,5355408.410980000160634,null],[3412756.532579999882728,5368870.10958500020206,null],[3412220.23814499983564,5361942.450270000845194,null],[3412851.14515500003472,5361808.458255000412464,null],[3418890.00478499988094,5365889.114250000566244,null],[3417019.618530000094324,5371396.637160000391304,null],[3412082.458039999939501,5361762.565700000151992,null],[3417250.970734999980778,5370854.00766000058502,null],[3416952.526440000161529,5371121.336080000735819,null],[3412339.049354999791831,5361239.53179999999702,null],[3417439.513935000170022,5370076.235714999958873,null],[3412453.990615000016987,5361394.883040000684559,null],[3418359.455779999960214,5364276.743750000372529,null],[3417043.53880999982357,5370568.944580000825226,null],[3411249.917564999777824,5370149.93720000050962,null],[3411701.23115500016138,5370156.042810000479221,null],[3408131.46127500012517,5357026.60033500008285,null],[3421413.450085000135004,5362571.39720500074327,null],[3407976.02057999977842,5355254.867855000309646,null],[3421058.997754999902099,5363197.129960000514984,null],[3407642.91336499992758,5355408.410980000160634,null],[3409357.965079999994487,5359237.713465000502765,null],[3408223.972924999892712,5355362.004124999977648,null],[3419357.762044999748468,5365951.351740000769496,null],[3411891.829764999914914,5370473.070780000649393,null],[3421413.450085000135004,5362571.39720500074327,null],[3421459.127359999809414,5362910.782760000787675,null],[3409493.301295000128448,5359029.028630000539124,null],[3416936.89339999994263,5367855.33526000007987,null],[3412984.08627500012517,5368951.073805000633001,null],[3418745.212615000084043,5365482.465750000439584,null],[3408045.89905000012368,5357465.167160000652075,null],[3407935.643600000068545,5361604.281020000576973,null],[3409798.600010000169277,5359531.258485000580549,null],[3419277.016569999977946,5365730.162490000016987,null],[3413898.461774999741465,5363247.510285000316799,null],[3409096.600124999880791,5364094.95898500084877,null],[3412438.404275000095367,5361795.338565000332892,null],[3421058.997754999902099,5363197.129960000514984,null],[3421313.475740000139922,5363113.382670000195503,null],[3412339.049354999791831,5361239.53179999999702,null],[3409369.51238500000909,5358366.672750000841916,null],[3412037.33155500004068,5361518.461155000142753,null],[3408951.664264999795705,5358719.695230000652373,null],[3412183.331879999954253,5367288.615625000558794,null],[3413992.761880000121892,5370905.836490000598133,null],[3412068.438205000013113,5366340.798550000414252,null],[3407627.228780000004917,5357634.122470000758767,null],[3411731.637889999896288,5367155.679670000448823,null],[3419221.182339999824762,5365385.339415000751615,null],[3407706.186985000036657,5357185.012040000408888,null],[3419979.56565500004217,5365699.86742000002414,null],[3407068.745519999880344,5357563.082055000588298,null],[3419021.555524999741465,5365620.696155000478029,null],[3407771.006304999813437,5357944.497460000216961,null],[3412509.493749999906868,5370211.403535000048578,null],[3417796.3713150001131,5364792.01384500041604,null],[3412756.532579999882728,5368870.10958500020206,null],[3417019.618530000094324,5371396.637160000391304,null],[3411352.739999999757856,5370544.256000000052154,null],[3412220.23814499983564,5361942.450270000845194,null],[3418844.72696499992162,5364736.559470000676811,null],[3417796.3713150001131,5364792.01384500041604,null],[3412259.120929999742657,5366668.923990000039339,null],[3408278.99959999974817,5357672.579415000043809,null],[3407878.254759999923408,5357165.621435000561178,null],[3407845.099249999970198,5357375.4774299999699,null],[3409701.528184999711812,5364523.17081500031054,null],[3419616.951355000026524,5365543.414095000363886,null],[3407845.300549999810755,5356981.466445000842214,null],[3418636.993650000076741,5364405.856085000559688,null],[3409133.776064999867231,5364636.20841500069946,null],[3408975.913755000103265,5364211.570175000466406,null],[3408665.349175000097603,5364414.948640000075102,null],[3418229.47173500014469,5364496.242115000262856,null],[3408772.030900000128895,5364750.662205000407994,null],[3418380.179585000034422,5364636.7248450005427,null],[3417786.663879999890924,5364197.38230000063777,null],[3417854.332919999957085,5364474.723965000361204,null],[3418844.72696499992162,5364736.559470000676811,null],[3417786.663879999890924,5364197.38230000063777,null],[3407878.254759999923408,5357165.621435000561178,null],[3408278.99959999974817,5357672.579415000043809,null],[3418743.618350000120699,5364579.237955000251532,null],[3407845.099249999970198,5357375.4774299999699,null],[3417611.247429999988526,5364442.002145000733435,null],[3417854.332919999957085,5364474.723965000361204,null],[3409402.477130000013858,5364375.353395000100136,null],[3418335.484610000159591,5362827.181180000305176,null],[3418753.533524999860674,5363104.637935000471771,null],[3419697.71146500017494,5365915.136979999952018,null],[3418753.533524999860674,5363104.637935000471771,null],[3418265.469839999917895,5363455.229880000464618,null],[3418943.667434999719262,5362367.036330000497401,null],[3418770.105359999928623,5362524.285980000160634,null],[3419250.551440000068396,5362788.699550000019372,null],[3408131.46127500012517,5357026.60033500008285,null],[3407490.786255000159144,5361940.785785000771284,null],[3418943.667434999719262,5362367.036330000497401,null],[3407070.636020000092685,5361833.994235000573099,null],[3419057.457715000025928,5362622.245215000584722,null],[3407068.745519999880344,5357563.082055000588298,null],[3407327.457605000119656,5361657.669510000385344,null],[3419234.664764999877662,5362484.085420000366867,null],[3407580.564359999727458,5361398.412884999997914,null],[3407627.228780000004917,5357634.122470000758767,null],[3407771.006304999813437,5357944.497460000216961,null],[3418987.826404999941588,5366019.591035000048578,null],[3418717.898335000034422,5362777.790970000438392,null],[3414374.640155000146478,5362902.157225000672042,null],[3418242.106589999981225,5363665.279770000837743,null],[3418335.484610000159591,5362827.181180000305176,null],[3407706.186985000036657,5357185.012040000408888,null],[3408772.030900000128895,5364750.662205000407994,null],[3408416.229139999952167,5364704.938425000756979,null],[3409133.776064999867231,5364636.20841500069946,null],[3409465.918194999918342,5364631.064770000055432,null],[3409402.477130000013858,5364375.353395000100136,null],[3409404.388220000080764,5364135.048685000278056,null],[3407887.282875000033528,5361864.473985000513494,null],[3415957.434400000143796,5364162.393145000562072,null],[3411641.501945000141859,5362715.892180000431836,null],[3409404.388220000080764,5364135.048685000278056,null],[3407845.300549999810755,5356981.466445000842214,null],[3418380.179585000034422,5364636.7248450005427,null],[3416952.526440000161529,5371121.336080000735819,null],[3408983.21104499977082,5364768.844140000641346,null],[3408547.675679999869317,5362893.187380000017583,null],[3412438.404275000095367,5361795.338565000332892,null],[3417250.970734999980778,5370854.00766000058502,null],[3412343.377749999985099,5367039.191295000724494,null],[3412542.383309999946505,5366267.201965000480413,null],[3412259.120929999742657,5366668.923990000039339,null],[3412089.223464999813586,5367029.393450000323355,null],[3408730.173500000033528,5364581.697500000707805,null],[3418265.469839999917895,5363455.229880000464618,null],[3418717.898335000034422,5362777.790970000438392,null],[3418770.105359999928623,5362524.285980000160634,null],[3419234.664764999877662,5362484.085420000366867,null],[3419057.457715000025928,5362622.245215000584722,null],[3419250.551440000068396,5362788.699550000019372,null],[3407772.749849999789149,5361211.919519999995828,null],[3408567.846309999935329,5361784.734655000269413,null],[3407935.643600000068545,5361604.281020000576973,null],[3412089.223464999813586,5367029.393450000323355,null],[3413854.895570000167936,5370532.174060000106692,null],[3417062.864889999851584,5370149.781450000591576,null],[3407772.749849999789149,5361211.919519999995828,null],[3417568.126244999933988,5370203.822020000778139,null],[3407427.183290000073612,5361721.473090000450611,null],[3418229.47173500014469,5364496.242115000262856,null],[3410109.83553500007838,5359383.313385000452399,null],[3418743.618350000120699,5364579.237955000251532,null],[3408347.636239999905229,5361962.075699999928474,null],[3418636.993650000076741,5364405.856085000559688,null],[3407887.282875000033528,5361864.473985000513494,null],[3409669.096214999910444,5364282.613545000553131,null],[3408045.89905000012368,5357465.167160000652075,null],[3407580.564359999727458,5361398.412884999997914,null],[3407938.434694999828935,5361129.737385000102222,null],[3416691.728469999972731,5369521.51452500000596,null],[3407984.897034999914467,5357597.625310000032186,null],[3409328.087865000125021,5358673.150195000693202,null],[3409493.301295000128448,5359029.028630000539124,null],[3409357.965079999994487,5359237.713465000502765,null],[3409426.878715000115335,5358887.852505000308156,null],[3411731.637889999896288,5367155.679670000448823,null],[3410296.664580000098795,5367207.696925000287592,null],[3408983.21104499977082,5364768.844140000641346,null],[3413481.285559999756515,5362851.352340000681579,null],[3414019.755330000072718,5363006.852710000239313,null],[3410109.83553500007838,5359383.313385000452399,null],[3417043.53880999982357,5370568.944580000825226,null],[3417262.322099999990314,5369983.370025000534952,null],[3413898.461774999741465,5363247.510285000316799,null],[3408951.664264999795705,5358719.695230000652373,null],[3410393.132900000084192,5363605.245315000414848,null],[3417439.513935000170022,5370076.235714999958873,null],[3409395.532654999755323,5363867.968460000120103,null],[3411216.526165000163019,5367341.370420000515878,null],[3407427.183290000073612,5361721.473090000450611,null],[3408402.169600000139326,5361672.637480000033975,null],[3417839.113615000154823,5368879.194555000402033,null],[3408567.846309999935329,5361784.734655000269413,null],[3408347.636239999905229,5361962.075699999928474,null],[3407938.434694999828935,5361129.737385000102222,null],[3417643.321969999931753,5369572.441095000132918,null],[3417296.995664999820292,5369670.800840000621974,null],[3417614.157325000036508,5369041.862825000658631,null],[3407626.841254999861121,5355652.590995000675321,null],[3412523.2822650000453,5367829.039055000059307,null],[3417849.758144999854267,5369289.930870000272989,null],[3407976.02057999977842,5355254.867855000309646,null],[3407327.457605000119656,5361657.669510000385344,null],[3407070.636020000092685,5361833.994235000573099,null],[3408075.00025499984622,5361897.828280000016093,null],[3407490.786255000159144,5361940.785785000771284,null],[3407626.841254999861121,5355652.590995000675321,null],[3417098.868935000151396,5364820.328685000538826,null],[3408444.066434999927878,5367639.480235000140965,null],[3408444.066434999927878,5367639.480235000140965,null],[3413353.181944999843836,5370522.372200000099838,null],[3414619.659504999872297,5365662.205950000323355,null],[3413854.895570000167936,5370532.174060000106692,null],[3417068.321169999893755,5369426.721965000033379,null],[3412335.820979999843985,5368857.96684000082314,null],[3416989.877059999853373,5368254.997895000502467,null],[3420936.666404999792576,5362804.521940000355244,null],[3419748.61373500013724,5369365.75584000069648,null],[3408730.173500000033528,5364581.697500000707805,null],[3417044.332345000002533,5363686.769450000487268,null],[3416936.89339999994263,5367855.33526000007987,null],[3411249.917564999777824,5370149.93720000050962,null],[3417839.113615000154823,5368879.194555000402033,null],[3411303.625725000165403,5370800.261425000615418,null],[3416691.728469999972731,5369521.51452500000596,null],[3412736.01230000006035,5370459.866305000148714,null],[3416889.015395000111312,5369897.529564999975264,null],[3410287.524129999801517,5369692.026390000246465,null],[3417062.864889999851584,5370149.781450000591576,null],[3408849.001410000026226,5365837.96881000045687,null],[3410365.877104999963194,5369898.055399999953806,null],[3411701.23115500016138,5370156.042810000479221,null],[3417046.766929999925196,5370300.571884999983013,null],[3412171.073179999832064,5370502.516610000282526,null],[3412037.33155500004068,5361518.461155000142753,null],[3417317.379745000042021,5370438.243685000576079,null],[3411094.529379999730736,5370489.67761000059545,null],[3411891.829764999914914,5370473.070780000649393,null],[3419748.61373500013724,5369365.75584000069648,null],[3412082.458039999939501,5361762.565700000151992,null],[3408210.205095000099391,5366929.533960000611842,null],[3412851.14515500003472,5361808.458255000412464,null],[3412453.990615000016987,5361394.883040000684559,null],[3411622.542934999801218,5366769.909935000352562,null],[3412575.077899999916554,5366790.774720000103116,null],[3412644.303915000054985,5369017.682645000517368,null],[3412494.665504999924451,5368924.07784500066191,null],[3408416.229139999952167,5364704.938425000756979,null],[3409701.528184999711812,5364523.17081500031054,null],[3409395.532654999755323,5363867.968460000120103,null],[3412143.304465000052005,5362222.846510000526905,null],[3408719.726050000172108,5365410.875170000828803,null],[3408849.001410000026226,5365837.96881000045687,null],[3418411.783625000156462,5369014.851915000006556,null],[3411785.340439999941736,5367394.898040000349283,null],[3417849.758144999854267,5369289.930870000272989,null],[3411973.541939999908209,5366489.345235000364482,null],[3411622.542934999801218,5366769.909935000352562,null],[3413992.761880000121892,5370905.836490000598133,null],[3417091.496689999941736,5369163.830730000510812,null],[3417392.815070000011474,5369328.910160000436008,null],[3412984.08627500012517,5368951.073805000633001,null],[3408975.913755000103265,5364211.570175000466406,null],[3417643.321969999931753,5369572.441095000132918,null],[3417614.157325000036508,5369041.862825000658631,null],[3413126.36769500002265,5369150.284555000253022,null],[3417773.436214999761432,5366754.669095000252128,null],[3410821.62821999983862,5370490.627430000342429,null],[3407983.781549999956042,5359666.52138000074774,null],[3419397.842790000140667,5369283.555780000053346,null],[3409328.087865000125021,5358673.150195000693202,null],[3409426.878715000115335,5358887.852505000308156,null],[3410365.877104999963194,5369898.055399999953806,null],[3411094.529379999730736,5370489.67761000059545,null],[3409369.51238500000909,5358366.672750000841916,null],[3412171.073179999832064,5370502.516610000282526,null],[3420936.666404999792576,5362804.521940000355244,null],[3413126.36769500002265,5369150.284555000253022,null],[3419357.762044999748468,5365951.351740000769496,null],[3419277.016569999977946,5365730.162490000016987,null],[3412335.820979999843985,5368857.96684000082314,null],[3419678.205054999794811,5365307.313040000386536,null],[3419979.56565500004217,5365699.86742000002414,null],[3411785.340439999941736,5367394.898040000349283,null]]}",
      "orient": "split",
      "dtype": {
        "x": "float64",
        "y": "float64",
        "coords": "object"
      }
    },
    "version": "2.9.0",
    "converged": true,
    "name": "",
    "f_hz": 50.0,
    "sn_mva": 1.0,
    "std_types": {
      "trafo3w": {
        "63/25/38 MVA 110/20/10 kV": {
          "i0_percent": 0.89,
          "vn_hv_kv": 110,
          "tap_step_percent": 1.2,
          "vk_lv_percent": 10.4,
          "vkr_lv_percent": 0.35,
          "vk_hv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "vn_mv_kv": 20,
          "tap_side": "hv",
          "pfe_kw": 35,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_min": -10,
          "tap_neutral": 0,
          "vn_lv_kv": 10,
          "vk_mv_percent": 10.4,
          "vector_group": "YN0yn0yn0",
          "sn_mv_mva": 25.0,
          "sn_hv_mva": 63.0,
          "sn_lv_mva": 38.0
        },
        "63/25/38 MVA 110/10/10 kV": {
          "i0_percent": 0.89,
          "vn_hv_kv": 110,
          "tap_step_percent": 1.2,
          "vk_lv_percent": 10.4,
          "vkr_lv_percent": 0.35,
          "vk_hv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "vn_mv_kv": 10,
          "tap_side": "hv",
          "pfe_kw": 35,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_min": -10,
          "tap_neutral": 0,
          "vn_lv_kv": 10,
          "vk_mv_percent": 10.4,
          "vector_group": "YN0yn0yn0",
          "sn_mv_mva": 25.0,
          "sn_hv_mva": 63.0,
          "sn_lv_mva": 38.0
        }
      },
      "line": {
        "94-AL1/15-ST1A 10.0": {
          "max_i_ka": 0.35,
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.306,
          "type": "ol",
          "q_mm2": 94,
          "x_ohm_per_km": 0.33
        },
        "243-AL1/39-ST1A 110.0": {
          "max_i_ka": 0.645,
          "c_nf_per_km": 9.0,
          "r_ohm_per_km": 0.1188,
          "type": "ol",
          "q_mm2": 243,
          "x_ohm_per_km": 0.39
        },
        "48-AL1/8-ST1A 0.4": {
          "max_i_ka": 0.21,
          "c_nf_per_km": 12.2,
          "r_ohm_per_km": 0.5939,
          "type": "ol",
          "q_mm2": 48,
          "x_ohm_per_km": 0.3
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "max_i_ka": 0.588,
          "c_nf_per_km": 144.0,
          "r_ohm_per_km": 0.06,
          "type": "cs",
          "q_mm2": 300,
          "x_ohm_per_km": 0.144
        },
        "490-AL1/64-ST1A 380.0": {
          "max_i_ka": 0.96,
          "c_nf_per_km": 11.0,
          "r_ohm_per_km": 0.059,
          "type": "ol",
          "q_mm2": 490,
          "x_ohm_per_km": 0.253
        },
        "NAYY 4x50 SE": {
          "max_i_ka": 0.142,
          "c_nf_per_km": 210.0,
          "r_ohm_per_km": 0.642,
          "type": "cs",
          "q_mm2": 50,
          "x_ohm_per_km": 0.083
        },
        "184-AL1/30-ST1A 110.0": {
          "max_i_ka": 0.535,
          "c_nf_per_km": 8.8,
          "r_ohm_per_km": 0.1571,
          "type": "ol",
          "q_mm2": 184,
          "x_ohm_per_km": 0.4
        },
        "243-AL1/39-ST1A 20.0": {
          "max_i_ka": 0.645,
          "c_nf_per_km": 11.0,
          "r_ohm_per_km": 0.1188,
          "type": "ol",
          "q_mm2": 243,
          "x_ohm_per_km": 0.32
        },
        "149-AL1/24-ST1A 110.0": {
          "max_i_ka": 0.47,
          "c_nf_per_km": 8.75,
          "r_ohm_per_km": 0.194,
          "type": "ol",
          "q_mm2": 149,
          "x_ohm_per_km": 0.41
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "max_i_ka": 0.366,
          "c_nf_per_km": 112.0,
          "r_ohm_per_km": 0.153,
          "type": "cs",
          "q_mm2": 120,
          "x_ohm_per_km": 0.166
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "max_i_ka": 0.362,
          "c_nf_per_km": 273.0,
          "r_ohm_per_km": 0.161,
          "type": "cs",
          "q_mm2": 185,
          "x_ohm_per_km": 0.117
        },
        "48-AL1/8-ST1A 10.0": {
          "max_i_ka": 0.21,
          "c_nf_per_km": 10.1,
          "r_ohm_per_km": 0.5939,
          "type": "ol",
          "q_mm2": 48,
          "x_ohm_per_km": 0.35
        },
        "305-AL1/39-ST1A 110.0": {
          "max_i_ka": 0.74,
          "c_nf_per_km": 9.2,
          "r_ohm_per_km": 0.0949,
          "type": "ol",
          "q_mm2": 305,
          "x_ohm_per_km": 0.38
        },
        "149-AL1/24-ST1A 10.0": {
          "max_i_ka": 0.47,
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 0.194,
          "type": "ol",
          "q_mm2": 149,
          "x_ohm_per_km": 0.315
        },
        "94-AL1/15-ST1A 20.0": {
          "max_i_ka": 0.35,
          "c_nf_per_km": 10.0,
          "r_ohm_per_km": 0.306,
          "type": "ol",
          "q_mm2": 94,
          "x_ohm_per_km": 0.35
        },
        "48-AL1/8-ST1A 20.0": {
          "max_i_ka": 0.21,
          "c_nf_per_km": 9.5,
          "r_ohm_per_km": 0.5939,
          "type": "ol",
          "q_mm2": 48,
          "x_ohm_per_km": 0.372
        },
        "94-AL1/15-ST1A 0.4": {
          "max_i_ka": 0.35,
          "c_nf_per_km": 13.2,
          "r_ohm_per_km": 0.306,
          "type": "ol",
          "q_mm2": 94,
          "x_ohm_per_km": 0.29
        },
        "24-AL1/4-ST1A 0.4": {
          "max_i_ka": 0.14,
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 1.2012,
          "type": "ol",
          "q_mm2": 24,
          "x_ohm_per_km": 0.335
        },
        "NAYY 4x120 SE": {
          "max_i_ka": 0.242,
          "c_nf_per_km": 264.0,
          "r_ohm_per_km": 0.225,
          "type": "cs",
          "q_mm2": 120,
          "x_ohm_per_km": 0.08
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "max_i_ka": 0.252,
          "c_nf_per_km": 216.0,
          "r_ohm_per_km": 0.313,
          "type": "cs",
          "q_mm2": 95,
          "x_ohm_per_km": 0.132
        },
        "490-AL1/64-ST1A 220.0": {
          "max_i_ka": 0.96,
          "c_nf_per_km": 10.0,
          "r_ohm_per_km": 0.059,
          "type": "ol",
          "q_mm2": 490,
          "x_ohm_per_km": 0.285
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "max_i_ka": 0.421,
          "c_nf_per_km": 304.0,
          "r_ohm_per_km": 0.122,
          "type": "cs",
          "q_mm2": 240,
          "x_ohm_per_km": 0.112
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "max_i_ka": 0.457,
          "c_nf_per_km": 125.0,
          "r_ohm_per_km": 0.099,
          "type": "cs",
          "q_mm2": 185,
          "x_ohm_per_km": 0.156
        },
        "NAYY 4x150 SE": {
          "max_i_ka": 0.27,
          "c_nf_per_km": 261.0,
          "r_ohm_per_km": 0.208,
          "type": "cs",
          "q_mm2": 150,
          "x_ohm_per_km": 0.08
        },
        "184-AL1/30-ST1A 20.0": {
          "max_i_ka": 0.535,
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.1571,
          "type": "ol",
          "q_mm2": 184,
          "x_ohm_per_km": 0.33
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "max_i_ka": 0.526,
          "c_nf_per_km": 135.0,
          "r_ohm_per_km": 0.075,
          "type": "cs",
          "q_mm2": 240,
          "x_ohm_per_km": 0.149
        },
        "149-AL1/24-ST1A 20.0": {
          "max_i_ka": 0.47,
          "c_nf_per_km": 10.5,
          "r_ohm_per_km": 0.194,
          "type": "ol",
          "q_mm2": 149,
          "x_ohm_per_km": 0.337
        },
        "15-AL1/3-ST1A 0.4": {
          "max_i_ka": 0.105,
          "c_nf_per_km": 11.0,
          "r_ohm_per_km": 1.8769,
          "type": "ol",
          "q_mm2": 16,
          "x_ohm_per_km": 0.35
        }
      },
      "trafo": {
        "100 MVA 220/110 kV": {
          "shift_degree": 0,
          "i0_percent": 0.06,
          "vk_percent": 12.0,
          "vn_hv_kv": 220.0,
          "pfe_kw": 55.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 110.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.26,
          "vector_group": "Yy0",
          "sn_mva": 100.0
        },
        "63 MVA 110/20 kV": {
          "shift_degree": 150,
          "i0_percent": 0.086,
          "vk_percent": 11.2,
          "vn_hv_kv": 110.0,
          "pfe_kw": 33.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 20.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.322,
          "vector_group": "YNd5",
          "sn_mva": 63.0
        },
        "25 MVA 110/20 kV": {
          "shift_degree": 150,
          "i0_percent": 0.071,
          "vk_percent": 11.2,
          "vn_hv_kv": 110.0,
          "pfe_kw": 29.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 20.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.282,
          "vector_group": "YNd5",
          "sn_mva": 25.0
        },
        "0.63 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "i0_percent": 0.1873,
          "vk_percent": 4.0,
          "vn_hv_kv": 10.0,
          "pfe_kw": 1.18,
          "tap_neutral": 0,
          "tap_min": -2,
          "vn_lv_kv": 0.4,
          "tap_max": 2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vkr_percent": 1.0794,
          "vector_group": "Dyn5",
          "sn_mva": 0.63
        },
        "40 MVA 110/10 kV": {
          "shift_degree": 150,
          "i0_percent": 0.076,
          "vk_percent": 10.04,
          "vn_hv_kv": 110.0,
          "pfe_kw": 30.45,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 10.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.295,
          "vector_group": "YNd5",
          "sn_mva": 40.0
        },
        "0.25 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "i0_percent": 0.32,
          "vk_percent": 6.0,
          "vn_hv_kv": 20.0,
          "pfe_kw": 0.8,
          "tap_neutral": 0,
          "tap_min": -2,
          "vn_lv_kv": 0.4,
          "tap_max": 2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vkr_percent": 1.44,
          "vector_group": "Yzn5",
          "sn_mva": 0.25
        },
        "40 MVA 110/20 kV": {
          "shift_degree": 150,
          "i0_percent": 0.08,
          "vk_percent": 11.2,
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 20.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.302,
          "vector_group": "YNd5",
          "sn_mva": 40.0
        },
        "0.4 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "i0_percent": 0.3375,
          "vk_percent": 6.0,
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.35,
          "tap_neutral": 0,
          "tap_min": -2,
          "vn_lv_kv": 0.4,
          "tap_max": 2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vkr_percent": 1.425,
          "vector_group": "Dyn5",
          "sn_mva": 0.4
        },
        "160 MVA 380/110 kV": {
          "shift_degree": 0,
          "i0_percent": 0.06,
          "vk_percent": 12.2,
          "vn_hv_kv": 380.0,
          "pfe_kw": 60.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 110.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.25,
          "vector_group": "Yy0",
          "sn_mva": 160.0
        },
        "0.25 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "i0_percent": 0.24,
          "vk_percent": 4.0,
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.6,
          "tap_neutral": 0,
          "tap_min": -2,
          "vn_lv_kv": 0.4,
          "tap_max": 2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vkr_percent": 1.2,
          "vector_group": "Dyn5",
          "sn_mva": 0.25
        },
        "0.63 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "i0_percent": 0.2619,
          "vk_percent": 6.0,
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.65,
          "tap_neutral": 0,
          "tap_min": -2,
          "vn_lv_kv": 0.4,
          "tap_max": 2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vkr_percent": 1.206,
          "vector_group": "Dyn5",
          "sn_mva": 0.63
        },
        "0.4 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "i0_percent": 0.2375,
          "vk_percent": 4.0,
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.95,
          "tap_neutral": 0,
          "tap_min": -2,
          "vn_lv_kv": 0.4,
          "tap_max": 2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vkr_percent": 1.325,
          "vector_group": "Dyn5",
          "sn_mva": 0.4
        },
        "25 MVA 110/10 kV": {
          "shift_degree": 150,
          "i0_percent": 0.073,
          "vk_percent": 10.04,
          "vn_hv_kv": 110.0,
          "pfe_kw": 28.51,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 10.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.276,
          "vector_group": "YNd5",
          "sn_mva": 25.0
        },
        "63 MVA 110/10 kV": {
          "shift_degree": 150,
          "i0_percent": 0.078,
          "vk_percent": 10.04,
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.51,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 10.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.31,
          "vector_group": "YNd5",
          "sn_mva": 63.0
        }
      }
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,156,157,158,16,161,162,163,164,165,167,168,169,17,170,171,172,173,174,175,177,178,179,18,180,181,182,183,184,185,186,187,188,189,190,191,192,193,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,85,86,87,88,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null]]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      }
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null]]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      }
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      }
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      }
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[0,1],\"data\":[[null,null],[null,null]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      }
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      }
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      }
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      }
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      }
    },
    "res_asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_bus_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_line_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      }
    },
    "res_trafo_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      }
    },
    "res_trafo3w_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      }
    },
    "res_impedance_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      }
    },
    "res_bus_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split"
    },
    "res_line_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split"
    },
    "res_trafo_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split"
    },
    "res_trafo3w_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split"
    },
    "res_ext_grid_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split"
    },
    "res_gen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split"
    },
    "res_sgen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split"
    },
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      }
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_from_mw\",\"q_a_from_mvar\",\"p_b_from_mw\",\"q_b_from_mvar\",\"q_c_from_mvar\",\"p_a_to_mw\",\"q_a_to_mvar\",\"p_b_to_mw\",\"q_b_to_mvar\",\"p_c_to_mw\",\"q_c_to_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_from_ka\",\"i_a_to_ka\",\"i_b_from_ka\",\"i_b_to_ka\",\"i_c_from_ka\",\"i_c_to_ka\",\"i_a_ka\",\"i_b_ka\",\"i_c_ka\",\"i_n_from_ka\",\"i_n_to_ka\",\"i_n_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_from_mw": "float64",
        "q_a_from_mvar": "float64",
        "p_b_from_mw": "float64",
        "q_b_from_mvar": "float64",
        "q_c_from_mvar": "float64",
        "p_a_to_mw": "float64",
        "q_a_to_mvar": "float64",
        "p_b_to_mw": "float64",
        "q_b_to_mvar": "float64",
        "p_c_to_mw": "float64",
        "q_c_to_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_from_ka": "float64",
        "i_a_to_ka": "float64",
        "i_b_from_ka": "float64",
        "i_b_to_ka": "float64",
        "i_c_from_ka": "float64",
        "i_c_to_ka": "float64",
        "i_a_ka": "float64",
        "i_b_ka": "float64",
        "i_c_ka": "float64",
        "i_n_from_ka": "float64",
        "i_n_to_ka": "float64",
        "i_n_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64"
      }
    },
    "res_trafo_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_hv_mw\",\"q_a_hv_mvar\",\"p_b_hv_mw\",\"q_b_hv_mvar\",\"p_c_hv_mw\",\"q_c_hv_mvar\",\"p_a_lv_mw\",\"q_a_lv_mvar\",\"p_b_lv_mw\",\"q_b_lv_mvar\",\"p_c_lv_mw\",\"q_c_lv_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_hv_ka\",\"i_a_lv_ka\",\"i_b_hv_ka\",\"i_b_lv_ka\",\"i_c_hv_ka\",\"i_c_lv_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_hv_mw": "float64",
        "q_a_hv_mvar": "float64",
        "p_b_hv_mw": "float64",
        "q_b_hv_mvar": "float64",
        "p_c_hv_mw": "float64",
        "q_c_hv_mvar": "float64",
        "p_a_lv_mw": "float64",
        "q_a_lv_mvar": "float64",
        "p_b_lv_mw": "float64",
        "q_b_lv_mvar": "float64",
        "p_c_lv_mw": "float64",
        "q_c_lv_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_hv_ka": "float64",
        "i_a_lv_ka": "float64",
        "i_b_hv_ka": "float64",
        "i_b_lv_ka": "float64",
        "i_c_hv_ka": "float64",
        "i_c_lv_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64",
        "loading_percent": "float64"
      }
    },
    "res_ext_grid_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      }
    },
    "res_shunt_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split"
    },
    "res_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_storage_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_asymmetric_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      }
    },
    "res_asymmetric_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      }
    },
    "user_pf_options": {},
    "OPF_converged": false
  }
}