{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"in_service\",\"max_vm_pu\",\"min_vm_pu\",\"name\",\"type\",\"vn_kv\",\"zone\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,9],\"data\":[[true,1.1,0.9,88,\"b\",380.0,0.0],[true,1.1,0.9,227,\"b\",150.0,0.0],[true,1.1,0.9,1316,\"b\",380.0,0.0],[true,1.1,0.9,1366,\"b\",380.0,0.0],[true,1.1,0.9,1444,\"b\",220.0,0.0],[true,1.1,0.9,1530,\"b\",150.0,0.0],[true,1.1,0.9,1578,\"b\",380.0,0.0],[true,1.1,0.9,1610,\"b\",150.0,0.0],[true,1.1,0.9,1615,\"b\",380.0,0.0],[true,1.1,0.9,1675,\"b\",380.0,0.0],[true,1.1,0.9,1814,\"b\",220.0,0.0],[true,1.1,0.9,1967,\"b\",150.0,0.0],[true,1.1,0.9,270,\"b\",150.0,0.0],[true,1.1,0.9,2106,\"b\",380.0,0.0],[true,1.1,0.9,2153,\"b\",380.0,0.0],[true,1.1,0.9,2167,\"b\",150.0,0.0],[true,1.1,0.9,2266,\"b\",380.0,0.0],[true,1.1,0.9,2267,\"b\",380.0,0.0],[true,1.1,0.9,2298,\"b\",150.0,0.0],[true,1.1,0.9,2440,\"b\",380.0,0.0],[true,1.1,0.9,2448,\"b\",150.0,0.0],[true,1.1,0.9,2519,\"b\",380.0,0.0],[true,1.1,0.9,2869,\"b\",380.0,0.0],[true,1.1,0.9,316,\"b\",380.0,0.0],[true,1.1,0.9,2907,\"b\",150.0,0.0],[true,1.1,0.9,3096,\"b\",380.0,0.0],[true,1.1,0.9,3241,\"b\",150.0,0.0],[true,1.1,0.9,3278,\"b\",150.0,0.0],[true,1.1,0.9,3492,\"b\",150.0,0.0],[true,1.1,0.9,3505,\"b\",150.0,0.0],[true,1.1,0.9,3658,\"b\",380.0,0.0],[true,1.1,0.9,4013,\"b\",150.0,0.0],[true,1.1,0.9,4422,\"b\",150.0,0.0],[true,1.1,0.9,4426,\"b\",150.0,0.0],[true,1.1,0.9,658,\"b\",380.0,0.0],[true,1.1,0.9,4494,\"b\",150.0,0.0],[true,1.1,0.9,4585,\"b\",150.0,0.0],[true,1.1,0.9,4664,\"b\",150.0,0.0],[true,1.1,0.9,4928,\"b\",380.0,0.0],[true,1.1,0.9,5096,\"b\",150.0,0.0],[true,1.1,0.9,5154,\"b\",150.0,0.0],[true,1.1,0.9,5209,\"b\",220.0,0.0],[true,1.1,0.9,5415,\"b\",380.0,0.0],[true,1.1,0.9,5508,\"b\",380.0,0.0],[true,1.1,0.9,5586,\"b\",150.0,0.0],[true,1.1,0.9,791,\"b\",150.0,0.0],[true,1.1,0.9,5761,\"b\",380.0,0.0],[true,1.1,0.9,5775,\"b\",150.0,0.0],[true,1.1,0.9,5847,\"b\",380.0,0.0],[true,1.1,0.9,5995,\"b\",380.0,0.0],[true,1.1,0.9,6068,\"b\",380.0,0.0],[true,1.1,0.9,6232,\"b\",380.0,0.0],[true,1.1,0.9,6292,\"b\",380.0,0.0],[true,1.1,0.9,6541,\"b\",220.0,0.0],[true,1.1,0.9,6703,\"b\",380.0,0.0],[true,1.1,0.9,6797,\"b\",380.0,0.0],[true,1.1,0.9,912,\"b\",380.0,0.0],[true,1.1,0.9,6825,\"b\",150.0,0.0],[true,1.1,0.9,6832,\"b\",380.0,0.0],[true,1.1,0.9,7050,\"b\",380.0,0.0],[true,1.1,0.9,7179,\"b\",380.0,0.0],[true,1.1,0.9,7278,\"b\",150.0,0.0],[true,1.1,0.9,7525,\"b\",380.0,0.0],[true,1.1,0.9,7562,\"b\",150.0,0.0],[true,1.1,0.9,7636,\"b\",380.0,0.0],[true,1.1,0.9,7761,\"b\",380.0,0.0],[true,1.1,0.9,7828,\"b\",220.0,0.0],[true,1.1,0.9,954,\"b\",150.0,0.0],[true,1.1,0.9,7959,\"b\",380.0,0.0],[true,1.1,0.9,8102,\"b\",150.0,0.0],[true,1.1,0.9,8178,\"b\",380.0,0.0],[true,1.1,0.9,8180,\"b\",380.0,0.0],[true,1.1,0.9,8228,\"b\",150.0,0.0],[true,1.1,0.9,8328,\"b\",380.0,0.0],[true,1.1,0.9,8334,\"b\",150.0,0.0],[true,1.1,0.9,8419,\"b\",150.0,0.0],[true,1.1,0.9,8573,\"b\",380.0,0.0],[true,1.1,0.9,8580,\"b\",380.0,0.0],[true,1.1,0.9,1036,\"b\",380.0,0.0],[true,1.1,0.9,8604,\"b\",380.0,0.0],[true,1.1,0.9,8846,\"b\",380.0,0.0],[true,1.1,0.9,8920,\"b\",380.0,0.0],[true,1.1,0.9,8963,\"b\",150.0,0.0],[true,1.1,0.9,9023,\"b\",380.0,0.0],[true,1.1,0.9,9024,\"b\",380.0,0.0],[true,1.1,0.9,9063,\"b\",380.0,0.0],[true,1.1,0.9,9191,\"b\",150.0,0.0],[true,1.1,0.9,9238,\"b\",380.0,0.0],[true,1.1,0.9,1162,\"b\",380.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "in_service": "bool",
        "max_vm_pu": "float64",
        "min_vm_pu": "float64",
        "name": "object",
        "type": "object",
        "vn_kv": "float64",
        "zone": "object"
      }
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"const_i_percent\",\"const_z_percent\",\"controllable\",\"in_service\",\"name\",\"p_mw\",\"q_mvar\",\"scaling\",\"sn_mva\",\"type\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,3,4,5,6,7,8,9],\"data\":[[2,0.0,0.0,false,true,null,96.700000000000003,26.800000000000001,1.0,null,null],[5,0.0,0.0,false,true,null,295.300000000000011,41.899999999999999,1.0,null,null],[27,0.0,0.0,false,true,null,301.900000000000034,-103.200000000000003,1.0,null,null],[30,0.0,0.0,false,true,null,203.800000000000011,61.0,1.0,null,null],[31,0.0,0.0,false,true,null,361.910000000000025,3.66,1.0,null,null],[32,0.0,0.0,false,true,null,296.100000000000023,82.299999999999997,1.0,null,null],[34,0.0,0.0,false,true,null,226.300000000000011,61.100000000000001,1.0,null,null],[39,0.0,0.0,false,true,null,296.800000000000011,77.700000000000003,1.0,null,null],[40,0.0,0.0,false,true,null,336.300000000000011,104.400000000000006,1.0,null,null],[42,0.0,0.0,false,true,null,390.5,62.5,1.0,null,null],[43,0.0,0.0,false,true,null,37.0,8.699999999999999,1.0,null,null],[45,0.0,0.0,false,true,null,411.300000000000011,168.0,1.0,null,null],[7,0.0,0.0,false,true,null,244.200000000000017,152.700000000000017,1.0,null,null],[46,0.0,0.0,false,true,null,347.610000000000014,74.370000000000005,1.0,null,null],[51,0.0,0.0,false,true,null,222.700000000000017,80.5,1.0,null,null],[57,0.0,0.0,false,true,null,355.980000000000018,-147.97999999999999,1.0,null,null],[60,0.0,0.0,false,true,null,326.900000000000034,-82.299999999999997,1.0,null,null],[66,0.0,0.0,false,true,null,531.700000000000046,-12.800000000000001,1.0,null,null],[71,0.0,0.0,false,true,null,39.340000000000003,-10.699999999999999,1.0,null,null],[76,0.0,0.0,false,true,null,637.919999999999959,139.569999999999993,1.0,null,null],[83,0.0,0.0,false,true,null,925.909999999999968,147.969999999999999,1.0,null,null],[87,0.0,0.0,false,true,null,17.920000000000002,23.300000000000001,1.0,null,null],[10,0.0,0.0,false,true,null,149.300000000000011,-2.0,1.0,null,null],[12,0.0,0.0,false,true,null,238.400000000000006,210.900000000000006,1.0,null,null],[15,0.0,0.0,false,true,null,274.100000000000023,166.5,1.0,null,null],[18,0.0,0.0,false,true,null,63.659999999999997,9.699999999999999,1.0,null,null],[19,0.0,0.0,false,true,null,118.400000000000006,137.0,1.0,null,null],[22,0.0,0.0,false,true,null,8.6,-1.48,1.0,null,null],[25,0.0,0.0,false,true,null,402.100000000000023,110.200000000000003,1.0,null,null]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "const_i_percent": "float64",
        "const_z_percent": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "name": "object",
        "p_mw": "float64",
        "q_mvar": "float64",
        "scaling": "float64",
        "sn_mva": "float64",
        "type": "object"
      }
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"controllable\",\"in_service\",\"name\",\"p_mw\",\"q_mvar\",\"scaling\",\"sn_mva\",\"type\",\"current_source\"],\"index\":[0,1,2,3,4,5],\"data\":[[1,false,true,null,23.43,-57.399999999999999,1.0,null,\"\",true],[21,false,true,null,357.449999999999989,-33.049999999999997,1.0,null,\"\",true],[54,false,true,null,456.660000000000025,131.969999999999999,1.0,null,\"\",true],[65,false,true,null,179.72999999999999,63.079999999999998,1.0,null,\"\",true],[69,false,true,null,114.359999999999999,-30.039999999999999,1.0,null,\"\",true],[79,false,true,null,1299.130000000000109,140.849999999999994,1.0,null,\"\",true]]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "controllable": "bool",
        "in_service": "bool",
        "name": "object",
        "p_mw": "float64",
        "q_mvar": "float64",
        "scaling": "float64",
        "sn_mva": "float64",
        "type": "object",
        "current_source": "bool"
      }
    },
    "motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      }
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      }
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      }
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      }
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"controllable\",\"in_service\",\"name\",\"p_mw\",\"scaling\",\"sn_mva\",\"type\",\"vm_pu\",\"slack\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\",\"slack_weight\"],\"index\":[0,1,10,2,3,4,5,6,7,8,9],\"data\":[[20,true,true,null,1269.400000000000091,1.0,null,null,1.03888,false,1500.0,500.0,661.899999999999977,-257.620000000000004,0.0],[23,true,true,null,362.0,1.0,null,null,1.038741,false,500.0,166.670000000000016,228.159999999999997,-78.829999999999998,0.0],[88,true,true,null,419.0,1.0,null,null,1.052319,false,600.0,200.0,274.199999999999989,-93.219999999999999,0.0],[36,true,true,null,1097.400000000000091,1.0,null,null,1.05217,false,2000.0,666.669999999999959,943.639999999999986,-282.009999999999991,0.0],[41,true,true,null,-545.700000000000046,1.0,null,null,1.047701,false,100.0,-727.600000000000023,92.960000000000008,-29.809999999999999,0.0],[44,true,true,null,21.100000000000001,1.0,null,null,1.05444,false,21.23,7.08,8.91,-4.11,0.0],[55,true,true,null,879.600000000000023,1.0,null,null,1.052521,false,1200.0,400.0,545.680000000000064,-189.969999999999999,0.0],[59,true,true,null,949.700000000000046,1.0,null,null,1.053791,false,1000.0,333.329999999999984,429.610000000000014,-183.47999999999999,0.0],[64,true,true,null,-681.700000000000046,1.0,null,null,1.033972,false,100.0,-908.930000000000064,14.779999999999999,-6.64,0.0],[70,true,true,null,419.0,1.0,null,null,1.052291,false,600.0,200.0,274.199999999999989,-93.219999999999999,0.0],[80,true,true,null,427.0,1.0,null,null,1.023822,false,600.0,200.0,273.939999999999998,-93.650000000000006,0.0]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "controllable": "bool",
        "in_service": "bool",
        "name": "object",
        "p_mw": "float64",
        "scaling": "float64",
        "sn_mva": "float64",
        "type": "object",
        "vm_pu": "float64",
        "slack": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64",
        "slack_weight": "float64"
      }
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64"
      }
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,5,6,7,8,9],\"data\":[[0,null,-4.530599,0.199111,380.0,1,1,true],[3,null,1.82203,0.045946,380.0,1,1,true],[17,null,1.4632,0.171586,380.0,1,1,true],[21,null,5.6,0.29,380.0,1,1,true],[24,null,-22.675025000000002,0.183167,380.0,1,1,true],[26,null,-1.143584,0.242534,380.0,1,1,true],[28,null,-3.80797,0.057433,380.0,1,1,true],[29,null,-0.62,0.0,380.0,1,1,true],[30,null,-0.6,0.0,150.0,1,1,true],[31,null,-9.390000000000001,0.0,380.0,1,1,true],[35,null,-0.6,0.0,150.0,1,1,true],[38,null,-0.33,0.0,150.0,1,1,true],[4,null,-73.977052,0.174507,380.0,1,1,true],[43,null,-50.913893000000002,0.070441,380.0,1,1,true],[47,null,-25.129999999999999,0.0,380.0,1,1,true],[48,null,-17.296509,0.314057,380.0,1,1,true],[49,null,-0.33,0.0,150.0,1,1,true],[50,null,-2.23,0.0,380.0,1,1,true],[52,null,0.42,0.29,380.0,1,1,true],[53,null,-4.023827,0.164188,380.0,1,1,true],[54,null,-35.371068000000001,0.285753,380.0,1,1,true],[56,null,-33.659999999999997,0.0,380.0,1,1,true],[58,null,-0.672832,0.211099,380.0,1,1,true],[8,null,-0.55,0.0,380.0,1,1,true],[61,null,-4.841277,0.246363,380.0,1,1,true],[62,null,-21.190000000000001,0.0,380.0,1,1,true],[63,null,-4.220723,0.234234,380.0,1,1,true],[67,null,-6.18,0.29,380.0,1,1,true],[68,null,-48.453398999999997,0.304243,380.0,1,1,true],[72,null,-19.146799999999999,0.194464,380.0,1,1,true],[73,null,-6.620599,0.210824,380.0,1,1,true],[75,null,-2.04987,0.149712,380.0,1,1,true],[78,null,-20.994738000000002,0.447839,380.0,1,1,true],[81,null,0.881251,0.18076,380.0,1,1,true],[9,null,-16.039999999999999,0.0,380.0,1,1,true],[82,null,-16.370000000000001,0.0,380.0,1,1,true],[84,null,-25.245999999999999,0.141019,380.0,1,1,true],[85,null,-3.0768,0.205903,380.0,1,1,true],[86,null,-15.26,0.0,380.0,1,1,true],[10,null,-20.77,0.0,380.0,1,1,true],[11,null,1.509401,0.175687,380.0,1,1,true],[14,null,-16.559999999999999,0.0,380.0,1,1,true],[15,null,-0.56,0.0,150.0,1,1,true],[16,null,-14.449999999999999,0.0,380.0,1,1,true]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "in_service": "bool"
      }
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"in_service\",\"name\",\"va_degree\",\"vm_pu\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\",\"slack_weight\"],\"index\":[0],\"data\":[[6,true,null,0.0,1.030951,1700.0,566.669999999999959,772.110000000000014,-269.939999999999998,1.0]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "in_service": "bool",
        "name": "object",
        "va_degree": "float64",
        "vm_pu": "float64",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64",
        "slack_weight": "float64"
      }
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"c_nf_per_km\",\"df\",\"from_bus\",\"g_us_per_km\",\"in_service\",\"length_km\",\"max_i_ka\",\"max_loading_percent\",\"name\",\"parallel\",\"r_ohm_per_km\",\"std_type\",\"to_bus\",\"type\",\"x_ohm_per_km\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[0.0,1.0,31,0.0,true,1.0,1.83080809045658,100.0,null,1,1.05412,null,4,\"ol\",13.068199999999999],[0.0,1.0,84,0.0,true,1.0,1.38108261761413,100.0,null,1,2.77248,null,43,\"ol\",33.154240000000002],[0.0,1.0,19,0.0,true,1.0,99999.0,100.0,null,1,4.509,null,7,\"ol\",20.609999999999999],[0.0,1.0,39,0.0,true,1.0,99999.0,100.0,null,1,175.000049999999987,null,32,\"ol\",1666.800000000000182],[0.0,1.0,32,0.0,true,1.0,99999.0,100.0,null,1,1.989,null,64,\"ol\",16.407],[0.0,1.0,2,0.0,true,1.0,99999.0,100.0,null,1,29.625975,null,32,\"ol\",1866.500099999999975],[0.0,1.0,32,0.0,true,1.0,99999.0,100.0,null,1,18.55395,null,15,\"ol\",127.849950000000007],[0.0,1.0,44,0.0,true,1.0,99999.0,100.0,null,1,0.945,null,15,\"ol\",5.904],[0.0,1.0,73,0.0,true,1.0,1.93108471615793,100.0,null,1,0.44764,null,72,\"ol\",4.57748],[0.0,1.0,73,0.0,true,1.0,2.28053356329902,100.0,null,1,0.62092,null,68,\"ol\",7.19112],[0.0,1.0,85,0.0,true,1.0,2.62998241044011,100.0,null,1,0.60648,null,68,\"ol\",7.33552],[0.0,1.0,66,0.0,true,1.0,99999.0,100.0,null,1,24.900974999999999,null,39,\"ol\",173.940074999999979],[0.0,1.0,66,0.0,true,1.0,99999.0,100.0,null,1,2.052,null,64,\"ol\",8.462025000000001],[0.0,1.0,19,0.0,true,1.0,99999.0,100.0,null,1,189.429974999999985,null,1,\"ol\",1072.899899999999889],[0.0,1.0,66,0.0,true,1.0,99999.0,100.0,null,1,22.061025000000001,null,76,\"ol\",134.709974999999986],[0.0,1.0,66,0.0,true,1.0,99999.0,100.0,null,1,4.281975,null,45,\"ol\",261.080099999999959],[0.0,1.0,66,0.0,true,1.0,99999.0,100.0,null,1,5.415975,null,2,\"ol\",206.039925000000011],[0.0,1.0,27,0.0,true,1.0,99999.0,100.0,null,1,333.960075000000018,null,66,\"ol\",1007.799974999999904],[0.0,1.0,42,0.0,true,1.0,99999.0,100.0,null,1,2.60505,null,66,\"ol\",14.235975],[0.0,1.0,40,0.0,true,1.0,99999.0,100.0,null,1,147.350025000000016,null,66,\"ol\",413.799974999999961],[0.0,1.0,66,0.0,true,1.0,99999.0,100.0,null,1,4.961025,null,15,\"ol\",22.670999999999999],[0.0,1.0,39,0.0,true,1.0,99999.0,100.0,null,1,103.470075000000008,null,64,\"ol\",586.059975000000009],[0.0,1.0,39,0.0,true,1.0,99999.0,100.0,null,1,522.049949999999967,null,76,\"ol\",1369.799999999999954],[0.0,1.0,39,0.0,true,1.0,99999.0,100.0,null,1,1.433025,null,45,\"ol\",10.820024999999999],[0.0,1.0,19,0.0,true,1.0,99999.0,100.0,null,1,5.85,null,60,\"ol\",20.132999999999999],[0.0,1.0,39,0.0,true,1.0,99999.0,100.0,null,1,1.491975,null,2,\"ol\",9.720000000000001],[0.0,1.0,27,0.0,true,1.0,99999.0,100.0,null,1,577.62990000000002,null,39,\"ol\",1522.599975000000086],[0.0,1.0,42,0.0,true,1.0,99999.0,100.0,null,1,69.725025000000002,null,39,\"ol\",273.190049999999985],[0.0,1.0,40,0.0,true,1.0,99999.0,100.0,null,1,2.067975,null,39,\"ol\",9.740024999999999],[0.0,1.0,39,0.0,true,1.0,99999.0,100.0,null,1,155.479950000000002,null,15,\"ol\",1178.900100000000066],[0.0,1.0,46,0.0,true,1.0,99999.0,100.0,null,1,1.291796,null,12,\"ol\",8.31512],[0.0,1.0,72,0.0,true,1.0,1.93108471615793,100.0,null,1,1.06856,null,48,\"ol\",10.02136],[0.0,1.0,72,0.0,true,1.0,2.38081018900038,100.0,null,1,0.98192,null,68,\"ol\",11.552],[0.0,1.0,64,0.0,true,1.0,99999.0,100.0,null,1,0.0,null,37,\"ol\",0.04995],[0.0,1.0,76,0.0,true,1.0,99999.0,100.0,null,1,1.179,null,64,\"ol\",6.891975],[0.0,1.0,19,0.0,true,1.0,1.2278315724766,100.0,null,1,0.591975,null,83,\"ol\",2.675025],[0.0,1.0,45,0.0,true,1.0,99999.0,100.0,null,1,76.347000000000008,null,64,\"ol\",858.300074999999993],[0.0,1.0,2,0.0,true,1.0,99999.0,100.0,null,1,51.066000000000002,null,64,\"ol\",588.359925000000089],[0.0,1.0,27,0.0,true,1.0,99999.0,100.0,null,1,42.900975000000002,null,64,\"ol\",161.860050000000001],[0.0,1.0,42,0.0,true,1.0,99999.0,100.0,null,1,236.299949999999996,null,64,\"ol\",473.750099999999975],[0.0,1.0,40,0.0,true,1.0,99999.0,100.0,null,1,322.119899999999973,null,64,\"ol\",966.280049999999846],[0.0,1.0,15,0.0,true,1.0,99999.0,100.0,null,1,5.08905,null,64,\"ol\",36.245025000000012],[0.0,1.0,48,0.0,true,1.0,2.78039734899215,100.0,null,1,1.27072,null,14,\"ol\",12.9238],[0.0,1.0,76,0.0,true,1.0,1.2278315724766,100.0,null,1,0.0,null,13,\"ol\",0.04995],[0.0,1.0,45,0.0,true,1.0,99999.0,100.0,null,1,411.250049999999987,null,76,\"ol\",1747.799999999999954],[0.0,1.0,27,0.0,true,1.0,99999.0,100.0,null,1,4.691025,null,76,\"ol\",34.510950000000001],[0.0,1.0,19,0.0,true,1.0,99999.0,100.0,null,1,162.719999999999999,null,51,\"ol\",437.399999999999977],[0.0,1.0,42,0.0,true,1.0,99999.0,100.0,null,1,35.151975,null,76,\"ol\",147.660075000000006],[0.0,1.0,40,0.0,true,1.0,99999.0,100.0,null,1,39.712049999999998,null,76,\"ol\",200.600099999999998],[0.0,1.0,68,0.0,true,1.0,2.48108681470173,100.0,null,1,0.96748,null,24,\"ol\",11.21988],[0.0,1.0,45,0.0,true,1.0,99999.0,100.0,null,1,1.03005,null,2,\"ol\",13.925025],[0.0,1.0,45,0.0,true,1.0,99999.0,100.0,null,1,3.033,null,30,\"ol\",13.347],[0.0,1.0,42,0.0,true,1.0,99999.0,100.0,null,1,14.937975,null,45,\"ol\",630.589950000000044],[0.0,1.0,40,0.0,true,1.0,99999.0,100.0,null,1,43.70805,null,45,\"ol\",499.599899999999991],[0.0,1.0,45,0.0,true,1.0,99999.0,100.0,null,1,1.833975,null,15,\"ol\",16.38495],[0.0,1.0,2,0.0,true,1.0,99999.0,100.0,null,1,3.71295,null,30,\"ol\",12.46095],[0.0,1.0,42,0.0,true,1.0,99999.0,100.0,null,1,18.135000000000002,null,2,\"ol\",1042.60005000000001],[0.0,1.0,87,0.0,true,1.0,99999.0,100.0,null,1,35.138024999999999,null,7,\"ol\",123.020099999999999],[0.0,1.0,40,0.0,true,1.0,99999.0,100.0,null,1,187.100099999999998,null,2,\"ol\",839.169899999999984],[0.0,1.0,2,0.0,true,1.0,99999.0,100.0,null,1,1.788975,null,15,\"ol\",16.683975],[0.0,1.0,14,0.0,true,1.0,2.48108681470173,100.0,null,1,0.5776,null,52,\"ol\",5.22728],[0.0,1.0,62,0.0,true,1.0,2.43094850185106,100.0,null,1,0.2166,null,81,\"ol\",2.55588],[0.0,1.0,51,0.0,true,1.0,99999.0,100.0,null,1,0.0,null,74,\"ol\",0.04995],[0.0,1.0,3,0.0,true,1.0,2.57984409758943,100.0,null,1,0.02888,null,55,\"ol\",0.31768],[0.0,1.0,42,0.0,true,1.0,99999.0,100.0,null,1,6.444,null,27,\"ol\",38.902949999999997],[0.0,1.0,27,0.0,true,1.0,99999.0,100.0,null,1,3.957975,null,40,\"ol\",31.59],[0.0,1.0,42,0.0,true,1.0,99999.0,100.0,null,1,1.692,null,40,\"ol\",7.134975],[0.0,1.0,15,0.0,true,1.0,2.17853501574219,100.0,null,1,0.0,null,77,\"ol\",0.04995],[0.0,1.0,87,0.0,true,1.0,99999.0,100.0,null,1,37.982025,null,60,\"ol\",130.639949999999999],[0.0,1.0,87,0.0,true,1.0,99999.0,100.0,null,1,4.32495,null,83,\"ol\",15.347025],[0.0,1.0,78,0.0,true,1.0,2.18025693759767,100.0,null,1,0.56316,null,16,\"ol\",5.57384],[0.0,1.0,78,0.0,true,1.0,2.23039525044834,100.0,null,1,1.38624,null,9,\"ol\",16.43272],[0.0,1.0,18,0.0,true,1.0,99999.0,100.0,null,1,6.92604,null,57,\"ol\",28.551159999999999],[0.0,1.0,78,0.0,true,1.0,2.18025693759767,100.0,null,1,0.53428,null,86,\"ol\",4.693],[0.0,1.0,78,0.0,true,1.0,2.43094850185106,100.0,null,1,0.41876,null,82,\"ol\",4.89516],[0.0,1.0,34,0.0,true,1.0,99999.0,100.0,null,1,2.12805,null,25,\"ol\",35.745975000000001],[0.0,1.0,25,0.0,true,1.0,99999.0,100.0,null,1,0.0,null,38,\"ol\",0.04995],[0.0,1.0,60,0.0,true,1.0,99999.0,100.0,null,1,70.413974999999994,null,25,\"ol\",1604.400075000000015],[0.0,1.0,66,0.0,true,1.0,99999.0,100.0,null,1,55.721024999999997,null,25,\"ol\",242.079975000000019],[0.0,1.0,39,0.0,true,1.0,99999.0,100.0,null,1,13.626,null,25,\"ol\",41.877000000000002],[0.0,1.0,76,0.0,true,1.0,99999.0,100.0,null,1,482.060024999999996,null,25,\"ol\",978.239924999999971],[0.0,1.0,45,0.0,true,1.0,99999.0,100.0,null,1,16.047000000000001,null,25,\"ol\",240.500024999999994],[0.0,1.0,2,0.0,true,1.0,99999.0,100.0,null,1,5.103,null,25,\"ol\",19.466999999999999],[0.0,1.0,57,0.0,true,1.0,99999.0,100.0,null,1,12.61788,null,12,\"ol\",34.69312],[0.0,1.0,27,0.0,true,1.0,99999.0,100.0,null,1,451.750049999999988,null,25,\"ol\",1011.199949999999944],[0.0,1.0,42,0.0,true,1.0,99999.0,100.0,null,1,1.39005,null,25,\"ol\",6.51105],[0.0,1.0,40,0.0,true,1.0,99999.0,100.0,null,1,6.234975,null,25,\"ol\",58.713974999999998],[0.0,1.0,34,0.0,true,1.0,1.2278315724766,100.0,null,1,0.0,null,49,\"ol\",0.04995],[0.0,1.0,41,0.0,true,1.0,99999.0,100.0,null,1,1.557,null,34,\"ol\",75.910049999999998],[0.0,1.0,1,0.0,true,1.0,99999.0,100.0,null,1,5.847975,null,34,\"ol\",22.608],[0.0,1.0,60,0.0,true,1.0,99999.0,100.0,null,1,18.834975,null,34,\"ol\",194.580000000000012],[0.0,1.0,66,0.0,true,1.0,99999.0,100.0,null,1,100.660049999999998,null,34,\"ol\",418.970025000000021],[0.0,1.0,39,0.0,true,1.0,99999.0,100.0,null,1,13.988025,null,34,\"ol\",34.467975000000003],[0.0,1.0,76,0.0,true,1.0,99999.0,100.0,null,1,560.819925000000012,null,34,\"ol\",1063.300050000000056],[0.0,1.0,54,0.0,true,1.0,2.43094850185106,100.0,null,1,0.77976,null,61,\"ol\",6.7146],[0.0,1.0,45,0.0,true,1.0,99999.0,100.0,null,1,4.560975,null,34,\"ol\",18.549],[0.0,1.0,2,0.0,true,1.0,99999.0,100.0,null,1,25.686,null,34,\"ol\",399.950099999999964],[0.0,1.0,51,0.0,true,1.0,99999.0,100.0,null,1,129.370049999999992,null,34,\"ol\",673.330050000000028],[0.0,1.0,27,0.0,true,1.0,99999.0,100.0,null,1,424.590075000000013,null,34,\"ol\",1116.999900000000025],[0.0,1.0,42,0.0,true,1.0,99999.0,100.0,null,1,56.425049999999999,null,34,\"ol\",183.91995],[0.0,1.0,40,0.0,true,1.0,99999.0,100.0,null,1,1.586025,null,34,\"ol\",6.662025],[0.0,1.0,49,0.0,true,1.0,99999.0,100.0,null,1,0.686025,null,41,\"ol\",4.54905],[0.0,1.0,38,0.0,true,1.0,99999.0,100.0,null,1,0.654975,null,41,\"ol\",4.55895],[0.0,1.0,43,0.0,true,1.0,1.18052936621142,100.0,null,1,0.05776,null,29,\"ol\",0.59204],[0.0,1.0,43,0.0,true,1.0,1.97970368619495,100.0,null,1,1.25628,null,4,\"ol\",15.69628],[0.0,1.0,54,0.0,true,1.0,2.48108681470173,100.0,null,1,1.81944,null,24,\"ol\",16.230560000000001],[0.0,1.0,43,0.0,true,1.0,1.18052936621142,100.0,null,1,0.05776,null,8,\"ol\",0.66424],[0.0,1.0,43,0.0,true,1.0,2.28053356329902,100.0,null,1,1.3718,null,4,\"ol\",13.342560000000001],[0.0,1.0,18,0.0,true,1.0,99999.0,100.0,null,1,255.560227999999967,null,46,\"ol\",1275.899987999999894],[0.0,1.0,18,0.0,true,1.0,99999.0,100.0,null,1,15.503004000000001,null,12,\"ol\",62.270955999999998],[0.0,1.0,16,0.0,true,1.0,2.52970578473876,100.0,null,1,0.63536,null,68,\"ol\",4.6208],[0.0,1.0,16,0.0,true,1.0,2.62998241044011,100.0,null,1,0.66424,null,28,\"ol\",7.06116],[0.0,1.0,86,0.0,true,1.0,2.43094850185106,100.0,null,1,0.4332,null,68,\"ol\",5.08288],[0.0,1.0,86,0.0,true,1.0,2.52970578473876,100.0,null,1,0.73644,null,0,\"ol\",6.55576],[0.0,1.0,10,0.0,true,1.0,2.48108681470173,100.0,null,1,0.98192,null,4,\"ol\",10.77224],[0.0,1.0,10,0.0,true,1.0,2.68012072329079,100.0,null,1,1.34292,null,80,\"ol\",14.757680000000001],[0.0,1.0,54,0.0,true,1.0,2.38081018900038,100.0,null,1,0.69312,null,63,\"ol\",7.60988],[0.0,1.0,80,0.0,true,1.0,2.28053356329902,100.0,null,1,0.05776,null,11,\"ol\",0.5776],[0.0,1.0,80,0.0,true,1.0,2.68012072329079,100.0,null,1,1.12632,null,82,\"ol\",10.07912],[0.0,1.0,9,0.0,true,1.0,2.43094850185106,100.0,null,1,0.05776,null,17,\"ol\",0.62092],[0.0,1.0,9,0.0,true,1.0,2.57984409758943,100.0,null,1,0.361,null,62,\"ol\",4.46196],[0.0,1.0,6,0.0,true,1.0,2.48108681470173,100.0,null,1,0.67868,null,68,\"ol\",7.76872],[0.0,1.0,20,0.0,true,1.0,2.68012072329079,100.0,null,1,0.66424,null,68,\"ol\",7.91312],[0.0,1.0,20,0.0,true,1.0,2.83053566184282,100.0,null,1,0.23104,null,53,\"ol\",2.49812],[0.0,1.0,20,0.0,true,1.0,2.68012072329079,100.0,null,1,2.39704,null,56,\"ol\",21.241240000000001],[0.0,1.0,6,0.0,true,1.0,2.73025903614147,100.0,null,1,0.73644,null,68,\"ol\",7.39328],[0.0,1.0,58,0.0,true,1.0,2.3306718761497,100.0,null,1,0.30324,null,82,\"ol\",3.58112],[0.0,1.0,54,0.0,true,1.0,2.43094850185106,100.0,null,1,1.18408,null,56,\"ol\",13.54472],[0.0,1.0,1,0.0,true,1.0,1.17779454914684,100.0,null,1,0.987975,null,41,\"ol\",4.880025],[0.0,1.0,26,0.0,true,1.0,2.52970578473876,100.0,null,1,0.34656,null,56,\"ol\",4.17316],[0.0,1.0,7,0.0,true,1.0,1.37794264246591,100.0,null,1,0.0,null,35,\"ol\",0.04995],[0.0,1.0,7,0.0,true,1.0,99999.0,100.0,null,1,4.023,null,83,\"ol\",22.605975000000001],[0.0,1.0,35,0.0,true,1.0,99999.0,100.0,null,1,1.45305,null,30,\"ol\",8.99595],[0.0,1.0,1,0.0,true,1.0,99999.0,100.0,null,1,23.883975,null,60,\"ol\",223.499925000000019],[0.0,1.0,1,0.0,true,1.0,99999.0,100.0,null,1,157.450050000000004,null,51,\"ol\",727.269975000000045],[0.0,1.0,83,0.0,true,1.0,99999.0,100.0,null,1,57.838050000000003,null,60,\"ol\",98.081999999999994],[0.0,1.0,51,0.0,true,1.0,99999.0,100.0,null,1,0.623025,null,60,\"ol\",2.576025],[0.0,1.0,4,0.0,true,1.0,2.43094850185106,100.0,null,1,0.49096,null,75,\"ol\",4.4042],[0.0,1.0,19,0.0,true,1.0,99999.0,100.0,null,1,0.063,null,87,\"ol\",0.78795],[0.0,1.0,4,0.0,true,1.0,2.83053566184282,100.0,null,1,1.77612,null,62,\"ol\",18.122199999999999],[0.0,1.0,4,0.0,true,1.0,2.18025693759767,100.0,null,1,0.08664,null,88,\"ol\",0.9386],[0.0,1.0,4,0.0,true,1.0,2.3306718761497,100.0,null,1,0.08664,null,70,\"ol\",0.90972],[0.0,1.0,4,0.0,true,1.0,2.68012072329079,100.0,null,1,0.08664,null,55,\"ol\",0.7942],[0.0,1.0,4,0.0,true,1.0,2.07998031189631,100.0,null,1,1.14076,null,47,\"ol\",13.977919999999999],[0.0,1.0,4,0.0,true,1.0,99999.0,100.0,null,1,0.10108,null,59,\"ol\",1.14076],[0.0,1.0,5,0.0,true,1.0,1.52805371245521,100.0,null,1,0.0,null,33,\"ol\",0.04995],[0.0,1.0,66,0.0,true,1.0,99999.0,100.0,null,1,464.440050000000042,null,5,\"ol\",1697.699925000000121],[0.0,1.0,64,0.0,true,1.0,99999.0,100.0,null,1,34.584975,null,5,\"ol\",108.560024999999996],[0.0,1.0,76,0.0,true,1.0,99999.0,100.0,null,1,3.557025,null,5,\"ol\",27.827999999999999],[0.0,1.0,19,0.0,true,1.0,99999.0,100.0,null,1,155.580075000000022,null,34,\"ol\",993.309974999999895],[0.0,1.0,27,0.0,true,1.0,99999.0,100.0,null,1,13.04505,null,5,\"ol\",81.769950000000009],[0.0,1.0,42,0.0,true,1.0,99999.0,100.0,null,1,155.969999999999999,null,5,\"ol\",494.300025000000005],[0.0,1.0,40,0.0,true,1.0,99999.0,100.0,null,1,126.080099999999987,null,5,\"ol\",539.070074999999974],[0.0,1.0,47,0.0,true,1.0,1.18052936621142,100.0,null,1,0.34656,null,23,\"ol\",3.07572],[0.0,1.0,47,0.0,true,1.0,1.97970368619495,100.0,null,1,1.34292,null,67,\"ol\",12.76496],[0.0,1.0,83,0.0,true,1.0,1.27786859580637,100.0,null,1,0.0,null,22,\"ol\",0.04995],[0.0,1.0,36,0.0,true,1.0,2.73025903614147,100.0,null,1,0.25992,null,53,\"ol\",2.94576],[0.0,1.0,50,0.0,true,1.0,1.18052936621142,100.0,null,1,0.25992,null,53,\"ol\",3.00352],[0.0,1.0,32,0.0,true,1.0,99999.0,100.0,null,1,0.0,null,44,\"ol\",0.04995],[0.0,1.0,66,0.0,true,1.0,99999.0,100.0,null,1,4.653,null,32,\"ol\",21.012975000000001]]}",
      "orient": "split",
      "dtype": {
        "c_nf_per_km": "float64",
        "df": "float64",
        "from_bus": "uint32",
        "g_us_per_km": "float64",
        "in_service": "bool",
        "length_km": "float64",
        "max_i_ka": "float64",
        "max_loading_percent": "float64",
        "name": "object",
        "parallel": "uint32",
        "r_ohm_per_km": "float64",
        "std_type": "object",
        "to_bus": "uint32",
        "type": "object",
        "x_ohm_per_km": "float64"
      }
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"df\",\"hv_bus\",\"i0_percent\",\"in_service\",\"lv_bus\",\"max_loading_percent\",\"name\",\"parallel\",\"pfe_kw\",\"shift_degree\",\"sn_mva\",\"std_type\",\"tap_max\",\"tap_neutral\",\"tap_min\",\"tap_phase_shifter\",\"tap_pos\",\"tap_side\",\"tap_step_degree\",\"tap_step_percent\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,6,7,8,9],\"data\":[[1.0,84,0.0,true,57,100.0,null,1,0.0,0.0,99.998999999999995,null,null,0.0,null,false,-1.0,\"hv\",null,0.5641,380.0,220.0,6.72224229447392,0.074199258],[1.0,84,0.0,true,57,100.0,null,1,0.0,0.0,99.998999999999995,null,null,0.0,null,false,-1.0,\"hv\",null,0.1582,380.0,220.0,6.3884283072937,0.079299207],[1.0,26,0.0,true,35,100.0,null,1,0.0,0.0,678.0,null,null,0.0,null,false,-1.0,\"hv\",null,4.7587,380.0,150.0,32.410311180258063,0.282726],[1.0,11,0.0,true,60,100.0,null,1,0.0,0.0,99.998999999999995,null,null,0.0,null,false,-1.0,\"hv\",null,7.5991,380.0,150.0,5.14350271018307,0.075499245],[1.0,17,0.0,true,1,100.0,null,1,0.0,0.0,678.0,null,null,0.0,null,false,-1.0,\"hv\",null,6.5014,380.0,150.0,35.529997869028357,0.496974],[1.0,69,0.0,true,60,100.0,null,1,0.0,0.0,99.998999999999995,null,null,null,null,false,null,null,null,null,220.0,150.0,6.43150868082383,0.07799922],[1.0,4,0.0,true,33,100.0,null,1,0.0,0.0,99.998999999999995,null,null,0.0,null,false,-1.0,\"hv\",null,1.2998,380.0,150.0,4.86396567315818,0.08899911],[1.0,46,0.0,true,5,100.0,null,1,0.0,0.0,99.998999999999995,null,null,null,null,false,null,null,null,null,220.0,150.0,9.012557042923101,0.85499145],[1.0,12,0.0,true,5,100.0,null,1,0.0,0.0,99.998999999999995,null,null,null,null,false,null,null,null,null,220.0,150.0,4.84109040091627,0.22299777],[1.0,63,0.0,true,22,100.0,null,1,0.0,0.0,678.0,null,null,0.0,null,false,-1.0,\"hv\",null,7.5962,380.0,150.0,29.231912264189759,0.393918],[1.0,61,0.0,true,83,100.0,null,1,0.0,0.0,711.0,null,null,0.0,null,false,-1.0,\"hv\",null,9.8995,380.0,150.0,30.769146040526131,0.411669],[1.0,36,0.0,true,32,100.0,null,1,0.0,0.0,711.0,null,null,0.0,null,false,-1.0,\"hv\",null,7.6593,380.0,150.0,34.863530708937063,0.416646],[1.0,54,0.0,true,87,100.0,null,1,0.0,0.0,711.0,null,null,0.0,null,false,-1.0,\"hv\",null,6.6947,380.0,150.0,33.284015608270607,0.432999],[1.0,73,0.0,true,39,100.0,null,1,0.0,0.0,99.998999999999995,null,null,0.0,null,false,-1.0,\"hv\",null,7.5991,380.0,150.0,4.91946840820745,0.055899441],[1.0,85,0.0,true,66,100.0,null,1,0.0,0.0,678.0,null,null,0.0,null,false,-1.0,\"hv\",null,6.5014,380.0,150.0,34.667638847511377,0.388494],[1.0,23,0.0,true,46,100.0,null,1,0.0,0.0,744.0,null,null,0.0,null,false,-1.0,\"hv\",null,3.2941,380.0,220.0,29.188024904657041,0.310248],[1.0,46,0.0,true,64,100.0,null,1,0.0,0.0,99.998999999999995,null,null,null,null,false,null,null,null,null,220.0,150.0,121.970660362347388,23.053969458000001],[1.0,46,0.0,true,76,100.0,null,1,0.0,0.0,99.998999999999995,null,null,null,null,false,null,null,null,null,220.0,150.0,26.538202091801718,2.28397716],[1.0,46,0.0,true,27,100.0,null,1,0.0,0.0,99.998999999999995,null,null,null,null,false,null,null,null,null,220.0,150.0,74.171984372296649,8.53691463],[1.0,46,0.0,true,42,100.0,null,1,0.0,0.0,99.998999999999995,null,null,null,null,false,null,null,null,null,220.0,150.0,390.117388456675087,140.275397231999989],[1.0,46,0.0,true,40,100.0,null,1,0.0,0.0,99.998999999999995,null,null,null,null,false,null,null,null,null,220.0,150.0,457.240647253575276,105.021649772999993],[1.0,72,0.0,true,64,100.0,null,1,0.0,0.0,99.998999999999995,null,null,0.0,null,false,-1.0,\"hv\",null,6.5014,380.0,150.0,4.37154267353756,0.071599284],[1.0,12,0.0,true,64,100.0,null,1,0.0,0.0,99.998999999999995,null,null,null,null,false,null,null,null,null,220.0,150.0,237.49817403819074,51.861681378],[1.0,54,0.0,true,19,100.0,null,1,0.0,0.0,711.0,null,null,0.0,null,false,-1.0,\"hv\",null,8.776999999999999,380.0,150.0,32.147047099791287,0.41949],[1.0,48,0.0,true,76,100.0,null,1,0.0,0.0,99.998999999999995,null,null,0.0,null,false,-1.0,\"hv\",null,4.4042,380.0,150.0,4.56653548861898,0.05899941],[1.0,48,0.0,true,13,100.0,null,1,0.0,0.0,99.998999999999995,null,null,0.0,null,false,-1.0,\"hv\",null,3.1875,380.0,150.0,5.09620579116848,0.060299397],[1.0,12,0.0,true,76,100.0,null,1,0.0,0.0,99.998999999999995,null,null,null,null,false,null,null,null,null,220.0,150.0,55.622742216945618,4.776852231],[1.0,68,0.0,true,45,100.0,null,1,0.0,0.0,99.998999999999995,null,null,0.0,null,false,-1.0,\"hv\",null,8.113200000000001,380.0,150.0,4.51564160153362,0.059099409],[1.0,68,0.0,true,2,100.0,null,1,0.0,0.0,711.0,null,null,0.0,null,false,-1.0,\"hv\",null,5.1024,380.0,150.0,33.972836533103383,0.4266],[1.0,69,0.0,true,51,100.0,null,1,0.0,0.0,99.998999999999995,null,null,null,null,false,null,null,null,null,220.0,150.0,27.124435645540991,2.43597564],[1.0,75,0.0,true,12,100.0,null,1,0.0,0.0,99.998999999999995,null,null,0.0,null,false,-1.0,\"hv\",null,3.2979,380.0,220.0,5.72750425089844,0.080199198],[1.0,75,0.0,true,12,100.0,null,1,0.0,0.0,99.998999999999995,null,null,0.0,null,false,-1.0,\"hv\",null,3.2979,380.0,220.0,5.60644802396145,0.082299177],[1.0,12,0.0,true,27,100.0,null,1,0.0,0.0,99.998999999999995,null,null,null,null,false,null,null,null,null,220.0,150.0,130.550960930354222,18.809711901],[1.0,12,0.0,true,42,100.0,null,1,0.0,0.0,99.998999999999995,null,null,null,null,false,null,null,null,null,220.0,150.0,767.065757988341602,246.629833677000022],[1.0,69,0.0,true,19,100.0,null,1,0.0,0.0,99.998999999999995,null,null,null,null,false,null,null,null,null,220.0,150.0,513.432485408328603,51.918880805999997],[1.0,24,0.0,true,30,100.0,null,1,0.0,0.0,744.0,null,null,0.0,null,false,-1.0,\"hv\",null,6.5378,380.0,150.0,37.463908774620514,0.389112],[1.0,81,0.0,true,51,100.0,null,1,0.0,0.0,99.998999999999995,null,null,0.0,null,false,-1.0,\"hv\",null,8.6966,380.0,150.0,4.96421885126258,0.068199318],[1.0,81,0.0,true,71,100.0,null,1,0.0,0.0,99.998999999999995,null,null,0.0,null,false,1.0,\"hv\",null,1.2146,380.0,150.0,4.73698725059546,0.09899901],[1.0,3,0.0,true,27,100.0,null,1,0.0,0.0,678.0,null,null,0.0,null,false,-1.0,\"hv\",null,6.6947,380.0,150.0,33.061240086335353,0.417648],[1.0,67,0.0,true,79,100.0,null,1,0.0,-0.428189,1698.0,null,null,null,null,false,null,null,null,null,380.0,380.0,26.317745695853279,0.15282],[1.0,52,0.0,true,65,100.0,null,1,0.0,0.178581,1698.0,null,null,null,null,false,null,null,null,null,380.0,380.0,16.35245409655688,0.15282],[1.0,0,0.0,true,40,100.0,null,1,0.0,0.0,99.998999999999995,null,null,0.0,null,false,-1.0,\"hv\",null,7.5991,380.0,150.0,4.5613377037581,0.066399336],[1.0,28,0.0,true,42,100.0,null,1,0.0,0.0,711.0,null,null,0.0,null,false,-1.0,\"hv\",null,6.6947,380.0,150.0,31.900219548972458,0.461439],[1.0,53,0.0,true,77,100.0,null,1,0.0,0.0,744.0,null,null,0.0,null,false,-1.0,\"hv\",null,7.6593,380.0,150.0,32.189299934978393,0.49848],[1.0,21,0.0,true,53,100.0,null,1,0.0,-0.153178,1698.0,null,null,null,null,false,null,null,null,null,380.0,380.0,16.81259255185839,0.15282],[1.0,78,0.0,true,25,100.0,null,1,0.0,0.0,99.998999999999995,null,null,0.0,null,false,-1.0,\"hv\",null,8.047700000000001,380.0,150.0,3.99855077209704,0.055899441],[1.0,78,0.0,true,49,100.0,null,1,0.0,0.0,99.998999999999995,null,null,0.0,null,false,-1.0,\"hv\",null,5.17379999999999,380.0,150.0,4.531472877433,0.053699463],[1.0,43,0.0,true,18,100.0,null,1,0.0,0.0,99.998999999999995,null,null,0.0,null,false,-1.0,\"hv\",null,0.31330000000001,380.0,220.0,6.15548043696385,0.088899111],[1.0,18,0.0,true,5,100.0,null,1,0.0,0.0,99.998999999999995,null,null,null,null,false,null,null,null,null,220.0,150.0,790.232485555556536,146.780732177999994],[1.0,58,0.0,true,41,100.0,null,1,0.0,0.0,678.0,null,null,0.0,null,false,-1.0,\"hv\",null,7.6593,380.0,150.0,33.245392152826057,0.397308]]}",
      "orient": "split",
      "dtype": {
        "df": "float64",
        "hv_bus": "uint32",
        "i0_percent": "float64",
        "in_service": "bool",
        "lv_bus": "uint32",
        "max_loading_percent": "float64",
        "name": "object",
        "parallel": "uint32",
        "pfe_kw": "float64",
        "shift_degree": "float64",
        "sn_mva": "float64",
        "std_type": "object",
        "tap_max": "float64",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_phase_shifter": "bool",
        "tap_pos": "float64",
        "tap_side": "object",
        "tap_step_degree": "float64",
        "tap_step_percent": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64"
      }
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      }
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool"
      }
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      }
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      }
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"in_service\",\"slack_weight\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "in_service": "bool",
        "slack_weight": "float64"
      }
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      }
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      }
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11],\"data\":[[0,\"ext_grid\",0.0,1.0,0.0,0.0,0.0,0.0],[0,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[9,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[10,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[2,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[3,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[4,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[5,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[6,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[7,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[8,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      }
    },
    "characteristic": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object"
      }
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "initial_run": "bool",
        "recycle": "object"
      }
    },
    "line_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"coords\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "coords": "object"
      }
    },
    "bus_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"x\",\"y\",\"coords\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,9],\"data\":[[-0.9972900771,0.922708635,null],[-2.0852418469,-0.4195160994,null],[-5.4837297725,0.3780050507,null],[-3.1407198868,-1.3533051215,null],[-3.0163638883,2.6537178342,null],[-2.0767329159,3.2324786624,null],[-1.0629025095,4.4249144118,null],[-0.8123578903,2.3613400474,null],[-1.2019798808,0.3610349422,null],[-3.4037278342,-1.0317712878,null],[-3.5826850055,3.2661558418,null],[-1.2605592974,-0.5862133687,null],[-1.0755644159,1.4157156197,null],[1.0610708304,1.0584913752,null],[2.376322699,3.0508317359,null],[-0.4873230265,-2.6862941961,null],[-3.988652297,3.0731957701,null],[0.4871393071,0.1826732074,null],[-2.0227415929,0.8724817403,null],[1.8064228819,-0.6645992268,null],[-2.6557051272,1.6510788032,null],[-2.6857713324,1.0095727724,null],[-5.4233924586,4.2362456596,null],[-3.7495930835,1.5399032163,null],[-0.1367242098,0.6642053482,null],[-6.216970603,0.9699229919,null],[-0.9792726594,2.691273925,null],[-4.159185803,2.0299448415,null],[-1.8695654608,0.5801702133,null],[0.5645829218,-0.513618857,null],[0.4206137337,3.0867330362,null],[-1.7663463083,3.7553482606,null],[-3.1168535438,0.4701017648,null],[-1.4376260848,1.6948144753,null],[-5.2024045297,1.7118767896,null],[-2.0688908238,1.4527014857,null],[-2.7717904397,-0.218610165,null],[-2.2876319427,1.6519917611,null],[-4.9168924606,3.1002740005,null],[-0.4149589276,3.6501819968,null],[-1.2770830656,1.2753483461,null],[-2.6739706652,2.6853324094,null],[-5.3578933425,2.6371633705,null],[-1.3907016073,3.1607674542,null],[-2.0616355203,-0.1021030644,null],[-2.8989961521,2.2518885454,null],[2.6512153757,2.2304640207,null],[-2.4704378165,-0.6049745599,null],[-0.714273895,5.5072917087,null],[1.5083206407,2.3012647208,null],[0.0130688053,-0.8523701249,null],[-4.9126444092,1.3436719653,null],[1.2126584796,-0.2247110948,null],[-3.2199886042,3.9420907474,null],[-3.4171724067,-1.5563871395,null],[-6.2982309909,1.3305759657,null],[0.9716337529,1.5547902983,null],[-1.8112334849,-0.6815646337,null],[0.0536877745,-2.0453144957,null],[-4.8159743859,0.4207351435,null],[0.5894834559,-1.969534183,null],[-1.831690071,2.4759774281,null],[-0.3536395419,6.5224176989,null],[-1.7209297085,1.7712553635,null],[-6.4901035561,3.2290865108,null],[-0.1543392611,1.1716276278,null],[-1.9396721989,-1.6094809222,null],[-0.3791740956,-1.2881655913,null],[-6.1917024423,2.1169730487,null],[-4.7777110015,-1.6766655847,null],[-0.6082033006,2.678871859,null],[-0.1490219545,1.9122963796,null],[-2.6338203552,-1.9495465327,null],[-4.2730290534,2.4018288477,null],[-2.1524571931,2.0113649134,null],[0.5289519935,2.6980856765,null],[-2.5636224881,0.1967611606,null],[-7.4877292707,3.7130217581,null],[-5.8468747491,3.7974390117,null],[-4.6364403956,-0.7669245961,null],[-4.0200087351,-0.5800685684,null],[-3.6965509624,-0.6716697122,null],[-1.1262910751,-1.7608469285,null],[-4.4032231401,4.166887981,null],[-0.4780906351,1.7716560664,null],[-0.793043411,0.1399583503,null],[-0.8867926189,-1.2763946001,null],[-6.300515747,1.7189036219,null],[-3.9021021527,0.1135001428,null]]}",
      "orient": "split",
      "dtype": {
        "x": "float64",
        "y": "float64",
        "coords": "object"
      }
    },
    "version": "2.9.0",
    "converged": true,
    "name": "",
    "f_hz": 50,
    "sn_mva": 100,
    "std_types": {
      "line": {
        "NAYY 4x150 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.208,
          "q_mm2": 150,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 261.0,
          "max_i_ka": 0.27
        },
        "70-AL1/11-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.4132,
          "q_mm2": 70,
          "x_ohm_per_km": 0.36,
          "c_nf_per_km": 9.7,
          "max_i_ka": 0.29
        },
        "NA2XS2Y 1x70 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.443,
          "q_mm2": 70,
          "x_ohm_per_km": 0.123,
          "c_nf_per_km": 280.0,
          "max_i_ka": 0.217
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.06,
          "q_mm2": 300,
          "x_ohm_per_km": 0.144,
          "c_nf_per_km": 144.0,
          "max_i_ka": 0.588
        },
        "NA2XS2Y 1x120 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.253,
          "q_mm2": 120,
          "x_ohm_per_km": 0.113,
          "c_nf_per_km": 340.0,
          "max_i_ka": 0.28
        },
        "149-AL1/24-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.315,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.47
        },
        "15-AL1/3-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.8769,
          "q_mm2": 16,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.105
        },
        "NA2XS2Y 1x185 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.161,
          "q_mm2": 185,
          "x_ohm_per_km": 0.11,
          "c_nf_per_km": 406.0,
          "max_i_ka": 0.358
        },
        "NA2XS2Y 1x240 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.122,
          "q_mm2": 240,
          "x_ohm_per_km": 0.105,
          "c_nf_per_km": 456.0,
          "max_i_ka": 0.416
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.075,
          "q_mm2": 240,
          "x_ohm_per_km": 0.149,
          "c_nf_per_km": 135.0,
          "max_i_ka": 0.526
        },
        "NAYY 4x120 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.225,
          "q_mm2": 120,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 264.0,
          "max_i_ka": 0.242
        },
        "48-AL1/8-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.1,
          "max_i_ka": 0.21
        },
        "94-AL1/15-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.35
        },
        "NA2XS2Y 1x70 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.443,
          "q_mm2": 70,
          "x_ohm_per_km": 0.132,
          "c_nf_per_km": 190.0,
          "max_i_ka": 0.22
        },
        "243-AL1/39-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.32,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.645
        },
        "NA2XS2Y 1x150 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.206,
          "q_mm2": 150,
          "x_ohm_per_km": 0.11,
          "c_nf_per_km": 360.0,
          "max_i_ka": 0.315
        },
        "184-AL1/30-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.4,
          "c_nf_per_km": 8.8,
          "max_i_ka": 0.535
        },
        "149-AL1/24-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.41,
          "c_nf_per_km": 8.75,
          "max_i_ka": 0.47
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.122,
          "q_mm2": 240,
          "x_ohm_per_km": 0.112,
          "c_nf_per_km": 304.0,
          "max_i_ka": 0.421
        },
        "122-AL1/20-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.2376,
          "q_mm2": 122,
          "x_ohm_per_km": 0.344,
          "c_nf_per_km": 10.3,
          "max_i_ka": 0.41
        },
        "48-AL1/8-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.372,
          "c_nf_per_km": 9.5,
          "max_i_ka": 0.21
        },
        "34-AL1/6-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.8342,
          "q_mm2": 34,
          "x_ohm_per_km": 0.36,
          "c_nf_per_km": 9.7,
          "max_i_ka": 0.17
        },
        "24-AL1/4-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.2012,
          "q_mm2": 24,
          "x_ohm_per_km": 0.335,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.14
        },
        "184-AL1/30-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.535
        },
        "94-AL1/15-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.35
        },
        "NAYY 4x50 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.642,
          "q_mm2": 50,
          "x_ohm_per_km": 0.083,
          "c_nf_per_km": 210.0,
          "max_i_ka": 0.142
        },
        "490-AL1/64-ST1A 380.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.253,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.96
        },
        "48-AL1/8-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.3,
          "c_nf_per_km": 12.2,
          "max_i_ka": 0.21
        },
        "NA2XS2Y 1x95 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.313,
          "q_mm2": 95,
          "x_ohm_per_km": 0.123,
          "c_nf_per_km": 315.0,
          "max_i_ka": 0.249
        },
        "NA2XS2Y 1x120 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.253,
          "q_mm2": 120,
          "x_ohm_per_km": 0.119,
          "c_nf_per_km": 230.0,
          "max_i_ka": 0.283
        },
        "34-AL1/6-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.8342,
          "q_mm2": 34,
          "x_ohm_per_km": 0.382,
          "c_nf_per_km": 9.15,
          "max_i_ka": 0.17
        },
        "94-AL1/15-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.29,
          "c_nf_per_km": 13.2,
          "max_i_ka": 0.35
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.161,
          "q_mm2": 185,
          "x_ohm_per_km": 0.117,
          "c_nf_per_km": 273.0,
          "max_i_ka": 0.362
        },
        "NA2XS2Y 1x150 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.206,
          "q_mm2": 150,
          "x_ohm_per_km": 0.116,
          "c_nf_per_km": 250.0,
          "max_i_ka": 0.319
        },
        "243-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.39,
          "c_nf_per_km": 9.0,
          "max_i_ka": 0.645
        },
        "490-AL1/64-ST1A 220.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.285,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.96
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.099,
          "q_mm2": 185,
          "x_ohm_per_km": 0.156,
          "c_nf_per_km": 125.0,
          "max_i_ka": 0.457
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.153,
          "q_mm2": 120,
          "x_ohm_per_km": 0.166,
          "c_nf_per_km": 112.0,
          "max_i_ka": 0.366
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.313,
          "q_mm2": 95,
          "x_ohm_per_km": 0.132,
          "c_nf_per_km": 216.0,
          "max_i_ka": 0.252
        },
        "122-AL1/20-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.2376,
          "q_mm2": 122,
          "x_ohm_per_km": 0.323,
          "c_nf_per_km": 11.1,
          "max_i_ka": 0.41
        },
        "149-AL1/24-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.337,
          "c_nf_per_km": 10.5,
          "max_i_ka": 0.47
        },
        "70-AL1/11-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.4132,
          "q_mm2": 70,
          "x_ohm_per_km": 0.339,
          "c_nf_per_km": 10.4,
          "max_i_ka": 0.29
        },
        "305-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.0949,
          "q_mm2": 305,
          "x_ohm_per_km": 0.38,
          "c_nf_per_km": 9.2,
          "max_i_ka": 0.74
        }
      },
      "trafo": {
        "0.4 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.425,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "63 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 33.0,
          "i0_percent": 0.086,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.322,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "63 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.51,
          "i0_percent": 0.078,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.31,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "25 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 29.0,
          "i0_percent": 0.071,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.282,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "40 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.0,
          "i0_percent": 0.08,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.302,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "0.25 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.44,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "25 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 28.51,
          "i0_percent": 0.073,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.276,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "0.25 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "160 MVA 380/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 380.0,
          "pfe_kw": 60.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 160.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.25,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.2
        },
        "63 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 22.0,
          "i0_percent": 0.04,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.32,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 18.0
        },
        "0.63 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.206,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "0.4 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.325,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "0.63 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.0794,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "63 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 22.0,
          "i0_percent": 0.04,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.32,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 18.0
        },
        "100 MVA 220/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 220.0,
          "pfe_kw": 55.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 100.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.26,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "25 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 14.0,
          "i0_percent": 0.07,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.41,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "40 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 18.0,
          "i0_percent": 0.05,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.34,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 16.2
        },
        "40 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 30.45,
          "i0_percent": 0.076,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.295,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "25 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 14.0,
          "i0_percent": 0.07,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.41,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "40 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 18.0,
          "i0_percent": 0.05,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.34,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 16.2
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/10/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        },
        "63/25/38 MVA 110/20/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        }
      }
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      }
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      }
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      }
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      }
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      }
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      }
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      }
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      }
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      }
    },
    "res_asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_bus_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_line_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      }
    },
    "res_trafo_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      }
    },
    "res_trafo3w_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      }
    },
    "res_impedance_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      }
    },
    "res_bus_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split"
    },
    "res_line_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split"
    },
    "res_trafo_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split"
    },
    "res_trafo3w_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split"
    },
    "res_ext_grid_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split"
    },
    "res_gen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split"
    },
    "res_sgen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split"
    },
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      }
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_from_mw\",\"q_a_from_mvar\",\"p_b_from_mw\",\"q_b_from_mvar\",\"q_c_from_mvar\",\"p_a_to_mw\",\"q_a_to_mvar\",\"p_b_to_mw\",\"q_b_to_mvar\",\"p_c_to_mw\",\"q_c_to_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_from_ka\",\"i_a_to_ka\",\"i_b_from_ka\",\"i_b_to_ka\",\"i_c_from_ka\",\"i_c_to_ka\",\"i_a_ka\",\"i_b_ka\",\"i_c_ka\",\"i_n_from_ka\",\"i_n_to_ka\",\"i_n_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_from_mw": "float64",
        "q_a_from_mvar": "float64",
        "p_b_from_mw": "float64",
        "q_b_from_mvar": "float64",
        "q_c_from_mvar": "float64",
        "p_a_to_mw": "float64",
        "q_a_to_mvar": "float64",
        "p_b_to_mw": "float64",
        "q_b_to_mvar": "float64",
        "p_c_to_mw": "float64",
        "q_c_to_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_from_ka": "float64",
        "i_a_to_ka": "float64",
        "i_b_from_ka": "float64",
        "i_b_to_ka": "float64",
        "i_c_from_ka": "float64",
        "i_c_to_ka": "float64",
        "i_a_ka": "float64",
        "i_b_ka": "float64",
        "i_c_ka": "float64",
        "i_n_from_ka": "float64",
        "i_n_to_ka": "float64",
        "i_n_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64"
      }
    },
    "res_trafo_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_hv_mw\",\"q_a_hv_mvar\",\"p_b_hv_mw\",\"q_b_hv_mvar\",\"p_c_hv_mw\",\"q_c_hv_mvar\",\"p_a_lv_mw\",\"q_a_lv_mvar\",\"p_b_lv_mw\",\"q_b_lv_mvar\",\"p_c_lv_mw\",\"q_c_lv_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_hv_ka\",\"i_a_lv_ka\",\"i_b_hv_ka\",\"i_b_lv_ka\",\"i_c_hv_ka\",\"i_c_lv_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_hv_mw": "float64",
        "q_a_hv_mvar": "float64",
        "p_b_hv_mw": "float64",
        "q_b_hv_mvar": "float64",
        "p_c_hv_mw": "float64",
        "q_c_hv_mvar": "float64",
        "p_a_lv_mw": "float64",
        "q_a_lv_mvar": "float64",
        "p_b_lv_mw": "float64",
        "q_b_lv_mvar": "float64",
        "p_c_lv_mw": "float64",
        "q_c_lv_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_hv_ka": "float64",
        "i_a_lv_ka": "float64",
        "i_b_hv_ka": "float64",
        "i_b_lv_ka": "float64",
        "i_c_hv_ka": "float64",
        "i_c_lv_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64",
        "loading_percent": "float64"
      }
    },
    "res_ext_grid_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      }
    },
    "res_shunt_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split"
    },
    "res_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_storage_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_asymmetric_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      }
    },
    "res_asymmetric_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      }
    },
    "user_pf_options": {},
    "OPF_converged": false
  }
}